ref;Circuit name;sub_1_short;sub_2_short;Voltage level (kV);I_max_Summer;I_max_Interseason_1;I_max_Interseason_2;I_max_Winter;Resistance R (Ω);Reactance X (Ω);Capacity (nF);Half-Susceptance Hd/2 (μS);Length (m);
AIRVAL61BONN6;LIT 225kV N0 1 AIRVAULT-BONNEAU;AIRVA;BONN6;225;932;932;1145;1145;3,064;20,350;762,736;119,810;52792;
AIRVAL61JUMEA;LIT 225kV N0 1 AIRVAULT-JUMEAUX (LES);AIRVA;JUMEA;225;1249;1337;1337;1434;0,330;2,212;50,501;7,933;5507;
ALBERL61CHAV6;LIT 225kV N0 1 ALBERTVILLE-CHAVANOD;ALBER;CHAV6;225;617;685;685;742;4,460;17,210;17,210;60,000;42135;
ALBERL61CONTA;LIT 225kV N0 1 ALBERTVILLE-CONTAMINE;ALBER;CONTA;225;565;673;673;765;2,352;10,043;225,097;35,358;24925;
ALBERL61LONG6;LIT 225kV N0 1 ALBERTVILLE-LONGEFAN;ALBER;LONG6;225;565;673;673;765;4,486;17,749;391,180;61,446;43669;
ALBERL61MALGO;LIT 225kV N0 1 ALBERTVILLE-MALGOVERT;ALBER;MALGO;225;565;673;673;765;3,540;16,640;363,641;55,000;40633;
ALBERL61VEN.P;LIT 225kV N0 1 ALBERTVILLE-VENTHON-POSTE;ALBER;VEN.P;225;231;468;468;611;0,390;1,580;33,963;5,000;3790;
ALLINL61CORNI;LIT 225kV N0 1 ALLINGES-CORNIER;ALLIN;CORNI;225;966;1076;1076;1168;2,420;14,488;343,724;53,992;36996;
ANOULL61ETIVA;LIT 225kV N0 1 ANOULD-ETIVAL;ANOUL;ETIVA;225;1070;1155;1155;1265;2,888;19,202;433,075;68,027;47620;
AOSTEL61BISSY;LIT 225kV N0 1 AOSTE-BISSY;AOSTE;BISSY;225;236;470;470;612;2,398;10,316;212,697;33,410;24490;
AQUEDL61CIROL;LIT 225kV N0 1 AQUEDUCS (LES)-CIROLLIERS;AQUED;CIROL;225;827;1015;1015;1150;0,549;3,644;84,418;13,260;9163;
ARDOIL61MOTT5;LIT 225kV N0 1 ARDOISE (L )-MOTTE (LA) (VILLENEUVE-LES-AVIGNON;ARDOI;MOTT5;225;1025;1025;1200;1200;0,933;5,916;480,424;75,465;15768;
ARDOIL61TAVEL;LIT 225kV N0 1 ARDOISE (L )-TAVEL;ARDOI;TAVEL;225;1233;1320;1320;1389;0,649;4,346;99,257;15,591;10819;
ARENCL61B.MAI;LIT 225kV N0 1 ARENC-BELLE-DE-MAI;ARENC;B.MAI;225;510;510;640;640;0,251;0,483;447,275;70,258;2880;
ARGIEL61ETUPE;LIT 225kV N0 1 ARGIESANS-ETUPES;ARGIE;ETUPE;225;654;758;758;857;0,867;4,440;99,573;15,641;11145;
ARGIEL61SIERE;LIT 225kV N0 1 ARGIESANS-SIERENTZ;ARGIE;SIERE;225;654;758;758;857;4,645;21,857;483,444;75,939;54500;
ARGOEL61B.CO6;LIT 225kV N0 1 ARGOEUVES - BRAILLY-CORNEHOTTE;ARGOE;B.CO6;225;894;944;944;1017;3,497;15,821;347,289;54,552;38875;
ARGOEL61BXCH5;LIT 225kV N0 1 ARGOEUVES-BEAUCHAMPS;ARGOE;BXCH5;225;753;925;925;1075;3,214;21,636;493,648;77,542;54086;
ARGOEL61BLOCA;LIT 225kV N0 1 ARGOEUVES-BLOCAUX;ARGOE;BLOCA;225;1250;1250;1250;1250;2,470;16,435;378,385;59,437;41056;
ARLODL61GEN.P;LIT 225kV N0 1 ARLOD-GENISSIAT-POSTE;ARLOD;GEN.P;225;557;557;653;653;0,340;1,760;294,730;36,000;5279;
ARNAGL61QUINT;LIT 225kV N0 1 ARNAGE-QUINTES (LES);ARNAG;QUINT;225;1249;1316;1316;1389;0,336;2,231;51,678;8,118;5605;
ARRIGL61CHEVI;LIT 225KV N0 1 ARRIGHI - CHEVILLY;ARRIG;CHEVI;225;888;910;972;1049;0,962;5,290;536,591;84,287;14029;
ARRIGL61CHARE;LIT 225kV N0 1 ARRIGHI-CHARENTON;ARRIG;CHARE;225;220;220;340;340;0,137;0,470;1300,111;204,221;4511;
ARRIGL61MORBR;LIT 225kV N0 1 ARRIGHI-MORBRAS;ARRIG;MORBR;225;2008;2008;2300;2400;0,670;6,300;143,886;66,870;22138;
ARRIGL61V.GEO;LIT 225kV N0 1 ARRIGHI-VILLENEUVE-ST-GEORGES;ARRIG;V.GEO;225;750;750;830;830;0,420;2,620;1310,806;20,310;6719;
ATTAQL61ECHIN;LIT 225kV N0 1 ATTAQUES (LES)-ECHINGHEN;ATTAQ;ECHIN;225;1002;1078;1078;1130;2,375;14,294;325,790;51,175;36192;
ATTAQL61MANDA;LIT 225kV N0 1 ATTAQUES (LES)-MANDARINS;ATTAQ;MANDA;225;1308;1408;1408;1478;0,607;4,047;93,155;14,633;10125;
AUBE L61COMM7;LIT 225kV N0 1 AUBE-COMMERVEIL;AUBE;COMM7;225;938;987;987;1041;4,993;22,672;484,664;76,131;54801;
AUBE L61MEZE5;LIT 225kV N0 1 AUBE-MEZEROLLES;AUBE;MEZE5;225;731;835;835;930;8,662;39,653;873,577;137,221;97448;
AUBUSL61EGUZO;LIT 225kV N0 1 AUBUSSON-EGUZON;AUBUS;EGUZO;225;894;991;991;1051;6,570;30,040;594,047;99,000;73228;
AUBUSL61MOLE;LIT 225kV N0 1 AUBUSSON-MOLE (LA);AUBUS;1MOLE;225;286;531;531;674;6,061;28,674;594,047;93,313;68298;
AULNOL61P.SAM;LIT 225kV N0 1 AULNOYE-PONT-SUR-SAMBRE;AULNO;P.SAM;225;975;1030;1030;1110;0,534;2,448;52,004;8,169;5897;
AUSSOL61P.AND;LIT 225kV N0 1 AUSSOIS-PRAZ-ST-ANDRE;AUSSO;P.AND;225;737;820;820;889;1,070;4,330;93,222;15,000;10429;
AUZATL61TARAS;LIT 225kV N0 1 AUZAT-TARASCON;AUZAT;TARAS;225;737;820;820;889;1,640;6,387;141,615;22,245;15767;
AVALLL61J.VIL;LIT 225kV N0 1 AVALLON - JOUX-LA-VILLE;AVALL;J.VIL;225;827;891;891;976;1,543;7,830;169,821;26,675;19039;
AVELIL61MASTA;LIT 225kV N0 1 AVELIN - MASTAING;AVELI;MASTA;225;1273;1346;1346;1453;0,938;10,277;350,505;55,057;31508;
AVELIL61CZRIE;LIT 225kV N0 1 AVELIN-COURRIERES;AVELI;CZRIE;225;1273;1346;1346;1451;1,086;7,461;174,650;27,434;18895;
AVIGNL61CTAUR;LIT 225kV N0 1 AVIGNON (POSTE)-CHATEAURENARD;AVIGN;CTAUR;225;1198;1281;1281;1348;0,663;4,410;97,883;15,375;10858;
AVIGNL61MOTT5;LIT 225kV N0 1 AVIGNON (POSTE)-MOTTE (LA) (VILLENEUVE-LES-AVIG;AVIGN;MOTT5;225;1233;1320;1320;1389;0,355;2,363;54,376;8,541;5860;
AVOINL61AVOI5;LIT 225kV N0 1 AVOINE-AVOINE (POSTE 400 KV);AVOIN;AVOI5;225;1950;2025;2025;2100;0,042;0,275;295,206;46,371;1660;
AVOINL61DISTR;LIT 225kV N0 1 AVOINE-DISTRE;AVOIN;DISTR;225;915;915;1075;1075;1,294;8,775;505,343;79,379;23105;
AVOINL61QUINT;LIT 225kV N0 1 AVOINE-QUINTES (LES);AVOIN;QUINT;225;1100;1186;1186;1275;4,462;30,705;722,018;113,414;78477;
BACALL61BRUGE;LIT 225kV N0 1 BACALAN-BRUGES;BACAL;BRUGE;225;655;655;760;760;0,593;3,970;104,383;16,397;9894;
BACALL61MQIS;LIT 225kV N0 1 BACALAN-MARQUIS (LE);BACAL;1MQIS;225;898;920;1030;1030;1,120;7,583;243,705;38,281;19408;
BALARL61FLORE;LIT 225kV N0 1 BALARUC - FLORENSAC;BALAR;FLORE;225;1161;1241;1241;1306;1,562;10,270;234,322;36,807;25565;
BALARL61MTPEL;LIT 225kV N0 1 BALARUC - MONTPELLIER;BALAR;MTPEL;225;1233;1320;1320;1389;1,217;8,115;186,268;29,259;20281;
BALMAL61VERFE;LIT 225kV N0 1 BALMA (POSTE)-VERFEIL;BALMA;VERFE;225;1080;1185;1185;1289;0,945;6,329;144,274;22,663;15743;
BARBUL61CRENE;LIT 225kV N0 1 BARBUISE - CRENEY;BARBU;CRENE;225;684;781;781;869;5,296;24,684;521,343;81,892;59458;
BARBUL61FOSSE;LIT 225kV N0 1 BARBUISE - FOSSES (LES);BARBU;FOSSE;225;684;781;781;869;4,727;22,104;473,947;74,447;53523;
BARJAL61CROI6;LIT 225kV N0 1 BARJAC-CROISIERE;BARJA;CROI6;225;660;694;694;756;4,819;15,387;377,728;59,333;38201;
BASTIL61LANNE;LIT 225kV N0 1 BASTILLAC-LANNEMEZAN;BASTI;LANNE;225;855;940;940;1025;3,166;20,675;471,514;74,065;51558;
BATZEL61MARL6;LIT 225kV N0 1 BATZENDORF-MARLENHEIM;BATZE;MARL6;225;1100;1187;1187;1302;1,804;11,989;277,055;43,520;29578;
BAYETL61MTVIC;LIT 225kV N0 1 BAYET - MONTVICQ;BAYET;MTVIC;225;814;855;983;1000;2,110;14,640;389,314;59,000;37092;
BAYETL61SEMIN;LIT 225kV N0 1 BAYET-SEMINAIRE;BAYET;SEMIN;225;358;692;692;883;2,474;16,472;379,279;59,577;41254;
BAYETL61VOLVI;LIT 225kV N0 1 BAYET-VOLVIC;BAYET;VOLVI;225;814;983;983;1099;2,680;18,730;420,821;66,000;46358;
BXLIEL61FARRA;LIT 225kV N0 1 BEAULIEU-FARRADIERE (LA);BXLIE;FARRA;225;632;890;890;1039;1,799;12,415;291,504;45,789;31532;
BXLIEL61GRANZ;LIT 225kV N0 1 BEAULIEU-GRANZAY;BXLIE;GRANZ;225;1249;1337;1337;1434;3,287;21,903;504,481;79,244;54903;
BXLIEL61SIRMI;LIT 225kV N0 1 BEAULIEU-SIRMIERE;BXLIE;SIRMI;225;1249;1337;1337;1432;4,007;27,335;639,524;100,456;69365;
B.MONL61VALE8;LIT 225kV N0 1 BEAUMONT-MONTEUX-VALENCE;B.MON;VALE8;225;695;782;782;855;1,170;5,760;80,242;23,000;14022;
BXRE6L61CHAIN;LIT 225kV N0 1 BEAUREGARD (SAINT-LAURENT-NOUAN)-CHAINGY;BXRE6;CHAIN;225;483;675;675;786;1,785;8,515;176,592;27,739;20498;
BXTO5L61H.VIE;LIT 225kV N0 1 BEAUTOR (POSTE) - HERIE-LA-VIEVILLE;BXTO5;H.VIE;225;507;709;709;822;2,796;12,610;278,148;43,691;33458;
BXTO5L61LATEN;LIT 225kV N0 1 BEAUTOR (POSTE)-LATENA;BXTO5;LATEN;225;1172;1285;1285;1388;1,750;12,011;282,326;44,348;30447;
BXTO5L61L.CHA;LIT 225kV N0 1 BEAUTOR (POSTE)-LONG-CHAMP (LE);BXTO5;L.CHA;225;731;835;835;930;4,258;20,966;463,941;72,876;51911;
BXTO5L61SETIE;LIT 225kV N0 1 BEAUTOR (POSTE)-SETIER;BXTO5;SETIE;225;899;984;984;1061;1,916;8,609;190,318;29,895;21161;
B.MAIL61E.BOT;LIT 225kV N0 1 BELLE-DE-MAI-ENCO-DE-BOTTE;B.MAI;E.BOT;225;610;610;705;705;0,266;1,759;1888,299;296,613;10280;
B.EPIL61DOMLO;LIT 225kV N0 1 BELLE-EPINE - DOMLOUP;B.EPI;DOMLO;225;934;934;1154;1154;1,018;6,863;480,841;75,530;18083;
B.EPIL61RAN.P;LIT 225kV N0 1 BELLE-EPINE-RANCE-POSTE;B.EPI;RAN.P;225;795;864;864;931;6,323;28,584;630,790;99,084;70250;
BERG9L61CANTE;LIT 225kV N0 1 BERGE - CANTEGRIT;BERG9;CANTE;225;915;985;985;1060;1,220;7,945;184,077;28,915;19966;
BERG9L61MARSI;LIT 225kV N0 1 BERGE - MARSILLON;BERG9;MARSI;225;915;985;985;1060;3,479;22,666;525,045;82,474;57047;
BERGHL61MARL6;LIT 225kV N0 1 BERGHOLZ-MARLENHEIM;BERGH;MARL6;225;2200;2281;2281;2281;0,767;11,003;548,769;86,200;41359;
BEZAUL61C.MET;LIT 225kV N0 1 BEZAUMONT-CROIX-DE-METZ;BEZAU;C.MET;225;1172;1285;1285;1388;1,571;10,705;250,849;39,403;27115;
BEZAUL61CUSTI;LIT 225kV N0 1 BEZAUMONT-CUSTINE;BEZAU;CUSTI;225;1172;1285;1285;1388;0,761;5,070;116,626;18,320;12619;
BEZAUL61VANDI;LIT 225kV N0 1 BEZAUMONT-VANDIERES;BEZAU;VANDI;225;1172;1285;1285;1388;0,819;5,445;125,596;19,728;13646;
BEZ.EL61SSVIN;LIT 225KV N0 1 BEZIERS-EST - ST-VINCENT;BEZ.E;SSVIN;225;;;;;0,259;0,761;729,029;114,516;4443;
BEZONL61PTCHA;LIT 225kV N0 1 BEZON-PONTCHATEAU;BEZON;PTCHA;225;846;928;928;1005;6,782;35,208;791,752;124,368;86496;
BEZONL61P.ROU;LIT 225kV N0 1 BEZON-POTEAU ROUGE;BEZON;P.ROU;225;983;1022;1022;1059;6,829;35,619;800,523;125,746;88449;
BIANCL61FREJU;LIT 225kV N0 1 BIANCON - FREJUS;BIANC;FREJU;225;1100;1100;1600;1600;0,402;4,098;7161,972;1125,000;24588;
BIANCL61MOUGI;LIT 225kV N0 1 BIANCON-MOUGINS;BIANC;MOUGI;225;1000;1000;1160;1185;0,987;5,296;2065,384;324,430;18456;
BIANCL61P.GR5;LIT 225kV N0 1 BIANCON-PLAN-DE-GRASSE;BIANC;P.GR5;225;1062;1160;1160;1238;0,705;5,149;1680,571;263,983;17853;
BISSYL61G.ILE;LIT 225kV N0 1 BISSY-GRANDE-ILE;BISSY;G.ILE;225;566;672;672;764;1,630;7,680;339,624;53,348;18962;
BLOCAL61LIMEU;LIT 225kV N0 1 BLOCAUX - LIMEUX (400 kV);BLOCA;LIMEU;225;967;967;1218;1218;0,720;5,423;6012,937;944,510;29137;
BOISSL61CUS.P;LIT 225kV N0 1 BOISSE (LA) - CUSSET-POSTE;BOISS;CUS.P;225;857;857;1024;1024;0,660;4,980;231,834;37,000;12613;
BOISSL61GEN.P;LIT 225kV N0 1 BOISSE (LA) - GENISSIAT-POSTE;BOISS;GEN.P;225;695;725;782;855;6,206;27,410;664,814;104,429;68301;
BOISSL61SSV.E;LIT 225kV N0 1 BOISSE (LA) - ST-VULBAS-EST;BOISS;SSV.E;225;900;1015;1015;1112;1,263;8,463;193,120;30,335;21057;
BOLL5L61C.RHO;LIT 225kV N0 1 BOLLENE-CHATEAUNEUF-DU-RHONE;BOLL5;C.RHO;225;816;889;889;947;1,996;10,196;321,471;50,496;24939;
BOLL5L61TERRA;LIT 225kV N0 1 BOLLENE-TERRADOU;BOLL5;TERRA;225;816;889;889;947;3,767;17,664;391,633;61,518;43937;
BOLL5L61TRI.P;LIT 225kV N0 1 BOLLENE-TRICASTIN-POSTE (LE);BOLL5;TRI.P;225;1062;1160;1160;1238;0,325;2,172;49,607;7,792;5560;
BONN6L61ORANG;LIT 225kV N0 1 BONNEAU-ORANGERIE (L);BONN6;ORANG;225;1012;1150;1150;1247;2,124;14,107;326,062;51,218;35413;
BONN6L61VALDI;LIT 225kV N0 1 BONNEAU-VALDIVIENNE;BONN6;VALDI;225;1180;1310;1310;1390;1,656;10,454;269,701;42,365;27611;
BONNIL61MEZE5;LIT 225kV N0 1 BONNIERES - MEZEROLLES;BONNI;MEZE5;225;1172;1285;1285;1388;1,702;11,349;260,899;40,982;28492;
BOUDEL61C.RHO;LIT 225kV N0 1 BOUDEYRE-CHATEAUNEUF-DU-RHONE;BOUDE;C.RHO;225;862;928;928;987;2,433;11,463;254,689;40,006;28383;
BOUDEL61MTPEZ;LIT 225kV N0 1 BOUDEYRE-MONTPEZAT;BOUDE;MTPEZ;225;862;928;928;987;1,724;7,671;170,081;26,716;19100;
BOULEL61PUTEA;LIT 225kV N0 1 BOULE (LA) - PUTEAUX;BOULE;PUTEA;225;490;490;730;730;0,091;0,613;909,857;142,920;3507;
BZGUIL61ETUPE;LIT 225kV N0 1 BOURGUIGNON - ETUPES;BZGUI;ETUPE;225;791;853;853;934;1,431;5,598;123,897;19,462;13832;
BZGUIL61MAMBE;LIT 225kV N0 1 BOURGUIGNON - MAMBELIN;BZGUI;MAMBE;225;791;853;853;934;1,143;4,789;107,252;16,847;11881;
BOUTRL61TRANS;LIT 225kV N0 1 BOUTRE - TRANS;BOUTR;TRANS;225;1250;1250;1600;1600;1,020;10,400;15603,551;2451,000;64661;
BOUTRL61COUDO;LIT 225kV N0 1 BOUTRE-COUDON (LE);BOUTR;COUDO;225;2200;2300;2300;2400;1,641;17,352;837,968;131,628;63400;
BOUTRL61SSTUL;LIT 225kV N0 1 BOUTRE-SAINTE-TULLE 1;BOUTR;SSTUL;225;1144;1249;1249;1333;0,705;5,573;118,414;18,600;13295;
B.CO6L61SORRU;LIT 225kV N0 1 BRAILLY-CORNEHOTTE - SORRUS;B.CO6;SORRU;225;865;865;865;865;2,769;12,603;278,064;43,678;30947;
BRENNL61MARTY;LIT 225kV N0 1 BRENNILIS-MARTYRE (LA);BRENN;MARTY;225;1250;1312;1312;1375;1,762;12,128;284,449;44,681;31072;
BRENNL61P.CHR;LIT 225kV N0 1 BRENNILIS-PLEYBER-CHRIST;BRENN;P.CHR;225;1300;1350;1350;1400;1,297;8,601;199,244;31,297;21445;
BREN5L61PELIS;LIT 225kV N0 1 BRENS - PELISSIER;BREN5;PELIS;225;831;984;984;1099;0,979;6,546;151,199;23,750;16576;
BREN5L61VERFE;LIT 225kV N0 1 BRENS - VERFEIL;BREN5;VERFE;225;831;984;984;1099;2,350;15,638;360,313;56,598;39187;
BREUIL61ZSSG7;LIT 225kV N0 1 BREUIL (LE) - PIQUAGE A SAINT GERONS;BREUI;ZSSG7;225;629;756;756;844;3,063;13,853;304,349;47,807;34393;
BREUIL61MOLE;LIT 225kV N0 1 BREUIL (LE)-MOLE (LA);BREUI;1MOLE;225;622;748;748;834;1,791;8,345;173,528;27,258;19922;
BREUIL61P.CHA;LIT 225kV N0 1 BREUIL (LE)-PEYRAT-LE-CHATEAU;BREUI;P.CHA;225;629;756;756;844;6,396;28,640;634,473;99,663;71580;
B.CARL61LINGO;LIT 225kV N0 1 BROC-CARROS (LE) - LINGOSTIERE;B.CAR;LINGO;225;1062;1160;1160;1238;0,690;4,616;105,429;16,561;11971;
B.CARL61T.VIC;LIT 225kV N0 1 BROC-CARROS (LE) - TRINITE-VICTOR;B.CAR;T.VIC;225;1062;1160;1160;1238;0,812;5,476;128,204;20,263;13853;
BRODEL61ZDUV5;LIT 225kV N0 1 BRODE - PIQUAGE A DUVIGNEAU;BRODE;ZDUV5;225;1308;1408;1408;1478;0,023;0,155;3,532;0,555;368;
BRUGEL61PESSA;LIT 225kV N0 1 BRUGES-PESSAC;BRUGE;PESSA;225;655;655;760;760;0,828;5,538;135,568;21,295;13884;
BUIREL61P.SAM;LIT 225kV N0 1 BUIRE-PONT-SUR-SAMBRE;BUIRE;P.SAM;225;1250;1250;1250;1250;2,641;17,720;402,398;63,208;44040;
B.CHAL61ROMAI;LIT 225kV N0 1 BUTTES-CHAUMONT-ROMAINVILLE;B.CHA;ROMAI;225;440;440;550;550;0,170;0,660;1828,054;287,000;6198;
CAEN L61RANVI;LIT 225kV N0 1 CAEN - RANVILLE;CAEN;RANVI;225;1308;1408;1408;1478;0,450;3,021;67,955;10,674;7494;
CALA5L61P.ROU;LIT 225kV N0 1 CALAN - POTEAU-ROUGE;CALA5;P.ROU;225;1110;1110;1403;1403;0,104;1,067;1620,028;254,473;6800;
CANTEL61MARSI;LIT 225kV N0 1 CANTEGRIT-MARSILLON;CANTE;MARSI;225;997;1096;1096;1155;4,678;30,486;706,690;111,007;77402;
CANTEL61MOUGU;LIT 225kV N0 1 CANTEGRIT-MOUGUERRE;CANTE;MOUGU;225;1884;1890;1890;1890;4,563;33,778;749,573;117,743;83100;
CANTEL61NAOUT;LIT 225kV N0 1 CANTEGRIT-NAOUTOT;CANTE;NAOUT;225;935;1000;1000;1080;2,296;15,425;346,771;54,471;38208;
CAPELL61H.VIE;LIT 225kV N0 1 CAPELLE (LA) - HERIE-LA-VIEVILLE;CAPEL;H.VIE;225;579;709;709;822;2,985;14,747;328,979;51,676;33829;
CAPELL61P.SAM;LIT 225kV N0 1 CAPELLE (LA)-PONT-SUR-SAMBRE;CAPEL;P.SAM;225;1273;1346;1346;1453;1,827;12,238;278,731;43,783;30470;
CARRIL61P.GAS;LIT 225kV N0 1 CARRIERES - PLESSIS-GASSOT;CARRI;P.GAS;225;510;767;767;976;1,622;10,781;243,979;38,324;26831;
CARRIL61VALES;LIT 225KV N0 1 CARRIERES - VALESCOURT;CARRI;VALES;225;;;;;2,065;13,764;315,970;49,632;34429;
CARRIL61MORU;LIT 225kV N0 1 CARRIERES-MORU;CARRI;1MORU;225;1172;1285;1285;1388;1,700;11,310;263,745;40,710;28277;
CARRIL61TERRI;LIT 225kV N0 1 CARRIERES-TERRIER;CARRI;TERRI;225;2046;2300;2300;2400;0,469;4,417;202,596;31,824;15649;
CSLL8L61SAUMA;LIT 225kV N0 1 CASTELLE (LA) - SAUMADE;CSLL8;SAUMA;225;745;775;932;940;0,490;3,271;487,114;76,516;9379;
CSLL8L61TAMAR;LIT 225kV N0 1 CASTELLE (LA) - TAMAREAU;CSLL8;TAMAR;225;745;870;932;1010;1,455;9,013;232,525;36,525;27295;
CSLLEL61E.BOT;LIT 225kV N0 1 CASTELLET (LE) - ENCO-DE-BOTTE;CSLLE;E.BOT;225;1062;1160;1160;1238;1,344;8,918;206,602;32,453;22408;
CSLLEL61ESCAI;LIT 225kV N0 1 CASTELLET (LE) - ESCAILLON (L );CSLLE;ESCAI;225;1062;1160;1160;1238;1,199;7,950;184,179;28,931;19976;
CAZARL61JALIS;LIT 225kV N0 1 CAZARIL-JALIS;CAZAR;JALIS;225;828;908;908;986;6,635;33,492;753,608;118,377;83146;
CAZARL61LANNE;LIT 225kV N0 1 CAZARIL-LANNEMEZAN;CAZAR;LANNE;225;828;908;908;986;1,054;5,037;105,481;16,569;12123;
CERGYL61P.GAS;LIT 225kV N0 1 CERGY - PLESSIS-GASSOT;CERGY;P.GAS;225;520;782;782;998;1,982;17,165;397,818;62,489;43020;
CERGYL61PORCH;LIT 225kV N0 1 CERGY-PORCHEVILLE;CERGY;PORCH;225;926;1060;1060;1181;1,632;10,700;246,587;38,734;27066;
CERGYL61PUISE;LIT 225kV N0 1 CERGY-PUISEUX;CERGY;PUISE;225;1172;1285;1285;1388;0,280;1,865;42,995;6,754;4670;
CERNAL61VESLE;LIT 225kV N0 1 CERNAY-VESLE;CERNA;VESLE;225;1172;1285;1285;1388;1,051;7,006;161,138;25,311;17550;
CESTAL61MASQU;LIT 225kV N0 1 CESTAS - MASQUET;CESTA;MASQU;225;932;1049;1049;1126;1,049;6,969;201,756;31,692;17600;
CESTAL61PESSA;LIT 225kV N0 1 CESTAS - PESSAC;CESTA;PESSA;225;932;1049;1049;1126;0,842;5,602;176,514;27,727;14472;
CHABOL61CHEV5;LIT 225kV N0 1 CHABOSSIERE (LA)-CHEVIRE;CHABO;CHEV5;225;1249;1337;1337;1432;0,422;2,860;67,157;10,549;7334;
CHABOL61COR.P;LIT 225kV N0 1 CHABOSSIERE (LA)-CORDEMAIS-POSTE;CHABO;COR.P;225;1249;1337;1337;1432;1,114;7,536;177,749;27,921;19522;
CHAINL61DAMBR;LIT 225kV N0 1 CHAINGY-DAMBRON;CHAIN;DAMBR;225;888;983;983;1042;1,572;10,561;237,417;37,293;26338;
CHALOL61CPVAN;LIT 225kV N0 1 CHALON-CHAMPVANS;CHALO;CPVAN;225;641;742;742;836;5,585;25,536;548,760;86,199;61860;
CHALOL61GROSN;LIT 225kV N0 1 CHALON-GROSNE;CHALO;GROSN;225;1400;1500;1500;1550;0,752;7,047;327,043;51,372;25080;
CPNIEL61EYBEN;LIT 225kV N0 1 CHAMPAGNIER-EYBENS;CPNIE;EYBEN;225;1093;1178;1178;1253;0,519;3,384;78,195;12,283;8400;
CPNIEL61GRISO;LIT 225kV N0 1 CHAMPAGNIER-GRISOLLES;CPNIE;GRISO;225;734;856;856;964;5,011;32,529;832,447;130,760;82181;
CPNIEL61MOIRA;LIT 225kV N0 1 CHAMPAGNIER-MOIRANS;CPNIE;MOIRA;225;1123;1211;1211;1290;1,075;11,551;405,294;63,663;35406;
CPNIEL61PARIS;LIT 225kV N0 1 CHAMPAGNIER-PARISET;CPNIE;PARIS;225;570;659;659;739;1,130;3,950;94,024;14,000;9410;
CPNIEL61S.PON;LIT 225kV N0 1 CHAMPAGNIER-SERRE-PONCON;CPNIE;S.PON;225;734;856;856;964;5,920;39,820;982,981;150,000;98635;
CPNOLL61FRASN;LIT 225kV N0 1 CHAMPAGNOLE - FRASNE;CPNOL;FRASN;225;801;930;930;1053;1,637;9,735;230,251;36,168;24838;
CPNOLL61SAONE;LIT 225kV N0 1 CHAMPAGNOLE - SAONE;CPNOL;SAONE;225;455;555;555;632;7,144;24,248;484,608;76,122;56775;
CPNOLL61GEN.P;LIT 225kV N0 1 CHAMPAGNOLE-GENISSIAT-POSTE;CPNOL;GEN.P;225;264;437;437;545;11,011;36,498;725,184;113,912;85139;
C.REGL61VIELM;LIT 225kV N0 1 CHAMPS-REGNAUD-VIELMOULIN;C.REG;VIELM;225;843;909;909;996;2,649;12,359;273,779;43,005;30500;
CPVANL61PYMON;LIT 225kV N0 1 CHAMPVANS-PYMONT;CPVAN;PYMON;225;751;923;923;1056;2,767;19,099;448,426;70,439;48515;
C.GOML61E.BOT;LIT 225kV N0 1 CHATEAU-GOMBERT - ENCO-DE-BOTTE;C.GOM;E.BOT;225;438;438;438;438;0,337;1,122;1092,959;171,682;6355;
C.RHOL61TRI.P;LIT 225kV N0 1 CHATEAUNEUF-DU-RHONE - TRICASTIN-POSTE (LE);C.RHO;TRI.P;225;862;928;928;987;1,723;8,881;196,801;30,913;21904;
C.RHOL61L.NEU;LIT 225kV N0 1 CHATEAUNEUF-DU-RHONE-LOGIS-NEUF;C.RHO;L.NEU;225;862;928;928;987;2,693;12,205;266,346;41,838;30000;
CXSSEL61RECY;LIT 225kV N0 1 CHAUSSEE (LA)-RECY;CXSSE;1RECY;225;1172;1268;1268;1355;1,598;10,643;236,404;37,134;26238;
CXSSEL61REVIG;LIT 225kV N0 1 CHAUSSEE (LA)-REVIGNY;CXSSE;REVIG;225;1140;1248;1248;1347;2,335;15,545;342,603;53,816;38162;
CHAV6L61GEN.P;LIT 225kV N0 1 CHAVANOD-GENISSIAT-POSTE;CHAV6;GEN.P;225;617;659;685;742;4,690;16,110;379,272;56,000;39113;
CHESNL61CZTRY;LIT 225kV N0 1 CHESNOY (LE)-COURTRY;CHESN;CZTRY;225;899;984;984;1061;1,747;8,063;179,581;28,208;19948;
CHESNL61NEMOU;LIT 225kV N0 1 CHESNOY (LE)-NEMOURS;CHESN;NEMOU;225;520;782;782;998;2,114;14,347;337,116;52,954;36369;
CHESNL61ROUSS;LIT 225kV N0 1 CHESNOY (LE)-ROUSSON;CHESN;ROUSS;225;786;867;867;948;4,082;18,523;569,010;89,380;45817;
CHEVIL61V.GEO;LIT 225KV N0 1 CHEVILLY - VILLENEUVE-ST-;CHEVI;V.GEO;225;750;750;830;830;0,630;3,118;94,156;14,790;7503;
CHEVIL61CORIO;LIT 225kV N0 1 CHEVILLY-CORIOLIS;CHEVI;CORIO;225;425;425;540;540;0,556;1,326;2313,906;363,467;10695;
CHEV5L61MERLA;LIT 225kV N0 1 CHEVIRE-MERLATIERE;CHEV5;MERLA;225;1249;1337;1337;1432;2,997;20,647;483,815;75,998;52396;
CHEV5L61VERTO;LIT 225kV N0 1 CHEVIRE-VERTOU;CHEV5;VERTO;225;706;821;821;911;1,074;4,891;105,352;16,549;11895;
CHOLEL61MAUGE;LIT 225kV N0 1 CHOLET - MAUGES (LES);CHOLE;MAUGE;225;1249;1337;1337;1434;1,565;10,410;239,935;37,689;25072;
CHOLEL61DISTR;LIT 225kV N0 1 CHOLET-DISTRE;CHOLE;DISTR;225;915;915;1075;1075;3,953;26,547;640,054;100,540;66007;
CHOLEL61V.SEV;LIT 225kV N0 1 CHOLET-VAL-DE-SEVRE;CHOLE;V.SEV;225;803;858;858;918;4,502;16,299;338,407;53,157;38688;
CHOO5L61MAZUR;LIT 225kV N0 1 CHOOZ-MAZURES;CHOO5;MAZUR;225;1100;1187;1187;1302;0,852;8,755;366,925;57,637;29393;
CIROLL61LOGES;LIT 225kV N0 1 CIROLLIERS - LOGES (LES);CIROL;LOGES;225;880;880;1130;1130;0,400;2,709;225,201;35,374;7205;
CISSAL61MQIS;LIT 225kV N0 1 CISSAC-MARQUIS (LE);CISSA;1MQIS;225;1172;1248;1248;1310;2,285;15,118;1048,103;108,210;39310;
CIZE L61FLEYR;LIT 225kV N0 1 CIZE-FLEYRIAT;CIZE;FLEYR;225;1059;1067;1141;1212;1,216;7,669;365,614;57,431;24233;
CIZE L61IZERN;LIT 225kV N0 1 CIZE-IZERNORE;CIZE;IZERN;225;1059;1141;1141;1215;0,454;2,701;63,791;10,020;6970;
CLEONL61G.COU;LIT 225kV N0 1 CLEON-GRAND-COURONNE;CLEON;G.COU;225;1308;1408;1408;1478;0,328;2,197;50,137;7,876;5470;
CLEONL61MANOI;LIT 225kV N0 1 CLEON-MANOIR (LE);CLEON;MANOI;225;1270;1366;1366;1433;0,880;5,920;131,692;21,000;14651;
COLAYL61DONZA;LIT 225kV N0 1 COLAYRAC-DONZAC;COLAY;DONZA;225;831;984;984;1099;1,756;11,772;266,109;41,800;29278;
COLAYL61GUPIE;LIT 225kV N0 1 COLAYRAC-GUPIE;COLAY;GUPIE;225;895;980;980;1070;3,214;21,383;492,659;77,387;53496;
COMM7L61CPFL5;LIT 225kV N0 1 COMMERVEIL-CHAMPFLEUR;COMM7;CPFL5;225;1249;1316;1316;1389;1,317;8,750;202,308;31,778;21943;
COMPIL61LATEN;LIT 225kV N0 1 COMPIEGNE-LATENA;COMPI;LATEN;225;881;964;964;1040;3,041;14,566;314,924;49,468;35410;
COMPIL61MORU;LIT 225kV N0 1 COMPIEGNE-MORU;COMPI;1MORU;225;716;817;817;910;1,820;8,910;191,276;29,450;21472;
CONCAL61P.ROU;LIT 225kV N0 1 CONCARNEAU - POTEAU-ROUGE;CONCA;P.ROU;225;1056;1123;1123;1189;3,245;22,203;519,984;81,679;56304;
CONCAL61SQUIV;LIT 225kV N0 1 CONCARNEAU-SQUIVIDAN;CONCA;SQUIV;225;1056;1123;1123;1189;1,516;10,244;238,911;37,528;26103;
CONF5L61CPNIE;LIT 225kV N0 1 CONFLUENT-CHAMPAGNIER;CONF5;CPNIE;225;618;718;718;800;1,760;9,150;238,911;30,000;22412;
CONF5L61PARIS;LIT 225kV N0 1 CONFLUENT-PARISET;CONF5;PARIS;225;850;850;1078;1078;0,120;0,780;63,736;9,000;2045;
CONTAL61G.COE;LIT 225kV N0 1 CONTAMINE-GRAND-COEUR;CONTA;G.COE;225;966;1076;1076;1168;0,548;3,245;77,190;12,125;8384;
CONTAL61MALGO;LIT 225kV N0 1 CONTAMINE-MALGOVERT;CONTA;MALGO;225;565;673;673;765;2,260;10,860;248,076;38,000;27527;
COQUAL61DRONN;LIT 225kV N0 1 COQUAINVILLIERS-DRONNIERE (LA);COQUA;DRONN;225;955;955;1130;1130;2,484;16,711;439,497;69,036;41564;
COQUAL61ROUGE;LIT 225kV N0 1 COQUAINVILLIERS-ROUGEMONTIER;COQUA;ROUGE;225;1308;1408;1408;1478;2,797;18,835;424,314;66,651;46232;
COQUAL61TOURB;LIT 225kV N0 1 COQUAINVILLIERS-TOURBE;COQUA;TOURB;225;1308;1408;1408;1478;2,212;14,928;334,257;52,505;36875;
CORBIL61DISTR;LIT 225kV N0 1 CORBIERE (LA)-DISTRE;CORBI;DISTR;225;1213;1298;1298;1375;2,766;18,428;406,020;63,777;45457;
COR.PL61ZPLUV;LIT 225kV N0 1 CORDEMAIS-POSTE - PIQUAGE A BASTILLE;COR.P;ZPLUV;225;1175;1258;1258;1347;1,079;7,310;172,608;27,113;19931;
COR.PL61PTCHA;LIT 225kV N0 1 CORDEMAIS-POSTE-PONTCHATEAU;COR.P;PTCHA;225;829;909;909;984;2,524;12,411;276,888;43,493;30704;
CORNIL61PRESS;LIT 225kV N0 1 CORNIER-PRESSY;CORNI;PRESS;225;966;1076;1076;1168;1,453;8,965;211,430;33,211;22797;
COSSIL61MORBR;LIT 225kV N0 1 COSSIGNY-MORBRAS;COSSI;MORBR;225;888;972;972;1049;0,516;2,482;55,201;8,671;6135;
COUCHL61CPVAN;LIT 225kV N0 1 COUCHEY-CHAMPVANS;COUCH;CPVAN;225;847;985;985;1116;2,388;15,865;366,499;57,570;39710;
COUCHL61VIELM;LIT 225kV N0 1 COUCHEY-VIELMOULIN;COUCH;VIELM;225;800;900;900;1000;1,798;11,941;276,063;43,364;29900;
COUDOL61NEOUL;LIT 225kV N0 1 COUDON (LE) - NEOULES;COUDO;NEOUL;225;1001;1093;1093;1165;1,094;6,574;153,038;24,039;16595;
COUDOL61ESCAI;LIT 225kV N0 1 COUDON (LE)-ESCAILLON (L );COUDO;ESCAI;225;1062;1160;1160;1238;0,786;5,258;122,768;19,284;13200;
CZTRYL61SENAR;LIT 225kV N0 1 COURTRY-SENART;CZTRY;SENAR;225;1172;1285;1285;1388;1,073;7,207;306,908;48,209;18326;
CREC6L61WEPPE;LIT 225kV N0 1 CRECHETS (LES) - WEPPES;CREC6;WEPPE;225;1273;1346;1346;1453;0,876;5,842;134,397;21,111;14607;
CREC6L61GUARB;LIT 225kV N0 1 CRECHETS (LES)-GUARBECQUE;CREC6;GUARB;225;1308;1408;1408;1478;1,430;9,500;219,744;34,517;23478;
CRENEL61FRONC;LIT 225kV N0 1 CRENEY - FRONCLES;CRENE;FRONC;225;899;984;984;1061;6,818;34,112;765,294;120,212;84751;
CRENEL61ROSIE;LIT 225kV N0 1 CRENEY-ROSIERES;CRENE;ROSIE;225;899;984;984;1061;2,310;12,393;267,514;42,021;30108;
CRETAL61TOLBI;LIT 225kV N0 1 CRETAINE-TOLBIAC;CRETA;TOLBI;225;620;620;690;690;0,160;0,480;771,125;108,000;4386;
C.METL61LANEU;LIT 225kV N0 1 CROIX-DE-METZ-LANEUVEVILLE;C.MET;LANEU;225;899;984;984;1061;2,836;15,641;355,868;55,900;39040;
C.METL61VOID;LIT 225kV N0 1 CROIX-DE-METZ-VOID;C.MET;1VOID;225;1172;1285;1285;1388;1,931;12,851;296,380;46,555;32175;
CUBNEL61GREZI;LIT 225kV N0 1 CUBNEZAIS-GREZILLAC;CUBNE;GREZI;225;932;1049;1049;1126;1,983;13,287;314,292;49,369;34160;
CUBNEL61MQIS;LIT 225kV N0 1 CUBNEZAIS-MARQUIS (LE);CUBNE;1MQIS;225;1748;2048;2048;2222;0,359;3,488;140,309;22,040;11884;
CUBNEL61MTGUY;LIT 225kV N0 1 CUBNEZAIS-MONTGUYON;CUBNE;MTGUY;225;951;1104;1104;1170;2,529;14,390;344,285;54,080;36716;
CUBNEL61TUILI;LIT 225kV N0 1 CUBNEZAIS-TUILIERES;CUBNE;TUILI;225;1080;1185;1185;1289;3,867;26,093;1440,235;226,232;95931;
DAMERL61NOGEN;LIT 225kV N0 1 DAMERY-NOGENTEL;DAMER;NOGEN;225;1172;1285;1285;1388;2,257;15,015;346,158;54,374;37720;
DAMERL61VESLE;LIT 225kV N0 1 DAMERY-VESLE;DAMER;VESLE;225;1172;1285;1285;1388;2,612;17,457;400,139;62,854;43188;
DANTOL61TUILI;LIT 225kV N0 1 DANTOU-TUILIERES;DANTO;TUILI;225;642;757;757;845;4,112;18,659;411,717;64,672;45976;
DANTOL61VERLH;LIT 225kV N0 1 DANTOU-VERLHAGUET;DANTO;VERLH;225;289;543;543;682;5,605;25,282;557,367;87,551;66225;
DARSEL61FEUIL;LIT 225kV N0 1 DARSE - FEUILLANE;DARSE;FEUIL;225;1233;1320;1320;1389;0,787;5,273;120,211;18,883;13143;
DARSEL61RASSU;LIT 225kV N0 1 DARSE-RASSUEN;DARSE;RASSU;225;795;795;970;970;1,028;6,364;689,503;108,307;17682;
DECHYL61GAVRE;LIT 225kV N0 1 DECHY - GAVRELLE;DECHY;GAVRE;225;975;1030;1030;1110;2,420;12,124;314,091;49,337;30663;
DECHYL61MASTA;LIT 225kV N0 1 DECHY-MASTAING;DECHY;MASTA;225;935;1000;1000;1080;1,705;18,414;172,721;27,131;19226;
D.FRAL61LINGO;LIT 225kV N0 1 DIGUE-DES-FRANCAIS-LINGOSTIERE;D.FRA;LINGO;225;708;708;847;847;0,308;2,045;593,925;93,294;6540;
DISTRL61MONDI;LIT 225kV N0 1 DISTRE - MONDION;DISTR;MONDI;225;957;1023;1023;1096;4,824;21,992;485,594;76,277;53588;
DOBERL61RAN.P;LIT 225kV N0 1 DOBERIE - RANCE-POSTE;DOBER;RAN.P;225;1104;1222;1222;1315;2,133;14,721;345,412;54,257;37272;
DOBERL61TREGU;LIT 225kV N0 1 DOBERIE - TREGUEUX;DOBER;TREGU;225;1217;1266;1266;1322;1,421;9,807;230,339;36,182;24854;
DONZAL61VERLH;LIT 225kV N0 1 DONZAC-VERLHAGUET;DONZA;VERLH;225;831;960;984;1099;2,644;17,552;477,782;75,050;44328;
DONZEL61FEROU;LIT 225kV N0 1 DONZENAC-FEROUGE;DONZE;FEROU;225;814;983;983;1099;2,580;17,133;396,480;62,279;43009;
DRONNL61TOURB;LIT 225kV N0 1 DRONNIERE (LA) - TOURBE;DRONN;TOURB;225;1308;1408;1408;1478;0,614;4,094;94,202;14,797;10567;
DRONNL61FLERS;LIT 225kV N0 1 DRONNIERE (LA)-FLERS;DRONN;FLERS;225;1250;1312;1312;1375;2,977;20,563;482,663;75,817;52330;
DUVIGL61ZDUV5;LIT 225kV N0 1 DUVIGNEAU - PIQUAGE A DUVIGNEAU;DUVIG;ZDUV5;225;1308;1408;1408;1478;0,018;0,116;2,692;0,423;292;
ECHALL61GIVOR;LIT 225kV N0 1 ECHALAS - GIVORS;ECHAL;GIVOR;225;900;910;1015;1080;0,420;2,890;118,610;18,000;6946;
ECHALL61RIVIE;LIT 225kV N0 1 ECHALAS-RIVIERE (LA);ECHAL;RIVIE;225;1800;2030;2030;2224;0,865;8,422;363,397;57,082;28844;
ECHALL61SOLEI;LIT 225kV N0 1 ECHALAS-SOLEIL (LE);ECHAL;SOLEI;225;1375;1437;1437;1500;0,890;8,830;263,939;54,000;28207;
ECHINL61MANDA;LIT 225kV N0 1 ECHINGHEN-MANDARINS;ECHIN;MANDA;225;1308;1408;1408;1478;1,919;12,790;294,186;46,211;31993;
ECHINL61SORRU;LIT 225kV N0 1 ECHINGHEN-SORRUS;ECHIN;SORRU;225;935;935;935;935;2,650;12,047;265,956;41,776;29715;
EGUZOL61MARMA;LIT 225kV N0 1 EGUZON-MARMAGNE;EGUZO;MARMA;225;274;412;412;476;14,456;40,726;827,989;130,060;92576;
EGUZOL61MAURE;LIT 225kV N0 1 EGUZON-MAUREIX (LE);EGUZO;MAURE;225;905;1003;1003;1063;6,387;30,781;688,857;108,205;76254;
EGUZOL61MTLUC;LIT 225kV N0 1 EGUZON-MONTLUCON;EGUZO;MTLUC;225;497;596;596;663;10,430;34,480;665,417;107,000;79482;
EGUZOL61MOUS5;LIT 225kV N0 1 EGUZON-MOUSSEAUX;EGUZO;MOUS5;225;520;831;831;895;4,591;21,708;541,339;85,033;51013;
EGUZOL61ORANG;LIT 225kV N0 1 EGUZON-ORANGERIE (L);EGUZO;ORANG;225;409;644;644;761;8,454;38,123;840,902;132,089;94599;
EGUZOL61SSFEY;LIT 225kV N0 1 EGUZON-STE-FEYRE;EGUZO;SSFEY;225;832;921;921;975;3,918;16,521;382,808;60,131;41628;
ELANCL61MEZE5;LIT 225kV N0 1 ELANCOURT-MEZEROLLES;ELANC;MEZE5;225;1140;1248;1248;1347;1,676;10,871;254,538;39,983;27540;
ELANCL61SSAU5;LIT 225kV N0 1 ELANCOURT-ST-AUBIN;ELANC;SSAU5;225;511;768;768;979;1,122;7,373;187,354;29,429;18556;
ELANCL61YVE.O;LIT 225kV N0 1 ELANCOURT-YVELINES-OUEST;ELANC;YVE.O;225;1056;1056;1360;1360;0,298;2,013;2990,108;469,685;12751;
E.BOTL61RABAT;LIT 225kV N0 1 ENCO-DE-BOTTE - RABATAU;E.BOT;RABAT;225;400;400;715;715;0,713;4,300;1475,909;231,835;14103;
E.BOTL61REALT;LIT 225kV N0 1 ENCO-DE-BOTTE - REALTOR;E.BOT;REALT;225;1062;1160;1160;1238;1,336;8,918;204,274;32,087;23562;
E.BOTL61PALUN;LIT 225kV N0 1 ENCO-DE-BOTTE-PALUN (LA);E.BOT;PALUN;225;1001;1093;1093;1165;1,120;7,113;164,034;25,447;17835;
ENVALL61ISSOI;LIT 225kV N0 1 ENVAL-ISSOIRE;ENVAL;ISSOI;225;617;740;740;826;2,870;13,210;274,535;47,000;31568;
ENVALL61VOLVI;LIT 225kV N0 1 ENVAL-VOLVIC;ENVAL;VOLVI;225;814;983;983;1099;0,870;6,070;137,014;21,000;15031;
ESCAIL61NEOUL;LIT 225kV N0 1 ESCAILLON (L ) - NEOULES;ESCAI;NEOUL;225;935;935;1085;1085;0,956;7,044;2531,642;397,669;24415;
FALLOL61NOVIO;LIT 225kV N0 1 FALLOU-NOVION;FALLO;NOVIO;225;620;620;690;690;0,157;0,536;1484,903;233,248;4998;
FAMARL61G.CAI;LIT 225kV N0 1 FAMARS-GROS-CAILLOU;FAMAR;G.CAI;225;975;1030;1030;1110;1,407;6,986;156,509;24,584;17235;
FARRAL61SAINT;LIT 225kV N0 1 FARRADIERE (LA) - SAINTES;FARRA;SAINT;225;1180;1310;1310;1390;1,912;12,791;383,505;60,241;32262;
FARRAL61GRANZ;LIT 225kV N0 1 FARRADIERE (LA)-GRANZAY;FARRA;GRANZ;225;1249;1337;1337;1434;2,551;17,077;389,208;61,137;43118;
FEROUL61TALAM;LIT 225kV N0 1 FEROUGE-TALAMET;FEROU;TALAM;225;895;980;980;1070;2,487;16,515;382,162;60,030;41489;
FEUILL61PONTE;LIT 225kV N0 1 FEUILLANE - PONTEAU;FEUIL;PONTE;225;1375;1437;1437;1500;0,554;5,840;226,840;35,632;19037;
FEUILL61LAVER;LIT 225kV N0 1 FEUILLANE-LAVERA;FEUIL;LAVER;225;1233;1320;1320;1389;1,021;6,858;154,998;24,347;17020;
FEUILL61SSCHA;LIT 225kV N0 1 FEUILLANE-ST-CHAMAS;FEUIL;SSCHA;225;1233;1320;1320;1389;2,041;13,924;324,420;50,960;35580;
FLANDL61ROMAI;LIT 225kV N0 1 FLANDRE - ROMAINVILLE;FLAND;ROMAI;225;633;633;738;738;0,160;0,640;914,364;140,000;5295;
FLEACL61MQIS;LIT 225kV N0 1 FLEAC-MARQUIS (LE);FLEAC;1MQIS;225;1112;1233;1233;1307;5,538;36,782;848,116;133,222;92259;
FLEACL61MTGUY;LIT 225kV N0 1 FLEAC-MONTGUYON;FLEAC;MTGUY;225;831;921;921;975;7,482;26,459;523,504;82,232;62460;
FLEACL61NIORT;LIT 225kV N0 1 FLEAC-NIORT;FLEAC;NIORT;225;524;644;644;717;10,395;37,201;737,938;115,915;86837;
FLEACL61SANIL;LIT 225kV N0 1 FLEAC-SANILHAC;FLEAC;SANIL;225;642;757;757;845;8,058;36,644;803,787;126,259;90158;
FLERSL61LAUNA;LIT 225kV N0 1 FLERS-LAUNAY;FLERS;LAUNA;225;539;675;675;781;5,018;22,630;1144,305;179,747;57880;
FLEYRL61VOUGL;LIT 225kV N0 1 FLEYRIAT-VOUGLANS;FLEYR;VOUGL;225;850;959;959;1050;2,820;17,020;389,777;62,000;42068;
FLOIRL61MQIS;LIT 225kV N0 1 FLOIRAC-MARQUIS (LE);FLOIR;1MQIS;225;929;965;1088;1140;1,506;9,859;316,919;49,781;24720;
FLOIRL61PESSA;LIT 225kV N0 1 FLOIRAC-PESSAC;FLOIR;PESSA;225;932;1049;1049;1126;1,347;9,018;205,977;32,355;22465;
FLOREL61SSVIN;LIT 225kV N0 1 FLORENSAC - ST VINCENT;FLORE;SSVIN;225;1161;1241;1241;1306;1,705;10,144;239,771;37,663;25831;
FONT L61RIORG;LIT 225kV N0 1 FONT (LA)-RIORGES;FONT;RIORG;225;358;692;692;883;3,015;20,203;467,102;73,372;50746;
FOUSCL61TAMAR;LIT 225kV N0 1 FOUSCAIS - TAMAREAU;FOUSC;TAMAR;225;1233;1320;1320;1389;1,495;10,017;228,364;35,871;24931;
FREJUL61TRANS;LIT 225kV N0 1 FREJUS-TRANS;FREJU;TRANS;225;1062;1066;1160;1238;1,383;9,223;301,747;47,398;22800;
GAMPAL61P.EVE;LIT 225kV N0 1 GAMPALOUP - PONT-EVEQUE;GAMPA;P.EVE;225;880;992;992;1086;1,430;9,660;226,212;34,000;24656;
GANGEL61SSVIC;LIT 225kV N0 1 GANGES - ST VICTOR;GANGE;SSVIC;225;325;457;457;572;10,901;30,969;702,048;110,277;77078;
GANGEL61VIRAD;LIT 225kV N0 1 GANGES - VIRADEL;GANGE;VIRAD;225;302;424;424;531;6,560;23,930;505,820;79,454;58068;
GARCHL61SSELO;LIT 225kV N0 1 GARCHIZY-ST-ELOI;GARCH;SSELO;225;814;930;983;1099;0,689;4,611;189,365;29,745;12095;
GAVREL61ZTRAN;LIT 225kV N0 1 GAVRELLE - TRAN5 / GAVRE PERTA 1;GAVRE;ZTRAN;225;956;1110;1110;1088;3,154;14,315;307,156;48,248;34720;
GEN.PL61IZERN;LIT 225kV N0 1 GENISSIAT-POSTE-IZERNORE;GEN.P;IZERN;225;862;928;928;987;1,928;9,402;347,817;54,635;27258;
GEN.PL61SERRI;LIT 225kV N0 1 GENISSIAT-POSTE-SERRIERES;GEN.P;SERRI;225;477;566;566;642;1,980;8,500;178,726;28,000;20269;
GEN.PL61VOUGL;LIT 225kV N0 1 GENISSIAT-POSTE-VOUGLANS;GEN.P;VOUGL;225;853;991;991;1118;2,558;15,756;370,140;58,141;40005;
GINESL61LESQU;LIT 225kV N0 1 GINESTOUS-LESQUIVE;GINES;LESQU;225;1080;1185;1185;1289;1,645;10,967;252,095;39,599;27394;
GIVORL61MIONS;LIT 225kV N0 1 GIVORS - MIONS;GIVOR;MIONS;225;695;782;782;940;1,620;8,050;226,553;35,000;19391;
G.BANL61GIVOR;LIT 225kV N0 1 GIVORS-BANS-GIVORS;G.BAN;GIVOR;225;900;1015;1015;1112;0,020;0,190;5,606;0,000;558;
GODINL61RUEYR;LIT 225kV N0 1 GODIN-RUEYRES;GODIN;RUEYR;225;637;706;706;793;4,693;19,594;400,112;62,849;46373;
GODINL61SSVIC;LIT 225kV N0 1 GODIN-ST-VICTOR;GODIN;SSVIC;225;442;511;511;577;11,175;31,341;635,670;99,851;74374;
GODINL61VERLH;LIT 225kV N0 1 GODIN-VERLHAGUET;GODIN;VERLH;225;819;897;897;974;8,815;41,177;832,318;130,740;96865;
GOURJL61VERFE;LIT 225kV N0 1 GOURJADE - VERFEIL;GOURJ;VERFE;225;828;908;908;986;5,828;28,348;631,062;99,127;69653;
GRAFFL61MARL6;LIT 225kV N0 1 GRAFFENSTADEN-MARLENHEIM;GRAFF;MARL6;225;843;909;909;996;1,507;7,466;165,192;25,948;18385;
GRAFFL61SCHEE;LIT 225kV N0 1 GRAFFENSTADEN-SCHEER;GRAFF;SCHEE;225;654;758;758;857;2,123;9,657;210,668;33,092;23641;
G.COUL61ROUGE;LIT 225kV N0 1 GRAND-COURONNE-ROUGEMONTIER;G.COU;ROUGE;225;1308;1408;1408;1478;1,423;9,529;217,498;34,165;23798;
G.COUL61SSROU;LIT 225kV N0 1 GRAND-COURONNE-ST ETIENNE DU ROUVRAY;G.COU;SSROU;225;1300;1350;1350;1400;0,544;3,646;83,153;13,062;9071;
G.COUL61VAUPA;LIT 225kV N0 1 GRAND-COURONNE-VAUPALIERE (LA);G.COU;VAUPA;225;1308;1408;1408;1478;1,559;10,443;236,753;37,189;25989;
G.SYNL61HOLQU;LIT 225kV N0 1 GRANDE-SYNTHE-HOLQUE;G.SYN;HOLQU;225;1308;1408;1408;1478;1,146;7,622;175,943;27,637;19435;
G.SYNL61WARAN;LIT 225kV N0 1 GRANDE-SYNTHE-WARANDE;G.SYN;WARAN;225;1308;1408;1408;1478;0,884;5,897;135,526;21,288;14722;
G.QUEL61VAUPA;LIT 225kV N0 1 GRAND-QUEVILLY-VAUPALIERE (LA);G.QUE;VAUPA;225;820;820;1040;1040;0,560;3,820;234,734;35,000;9478;
GRANDL61PRATC;LIT 225kV N0 1 GRANDVAL-PRATCLAUX;GRAND;PRATC;225;790;790;862;926;4,456;19,925;430,568;67,633;49036;
GRANZL61NIORT;LIT 225kV N0 1 GRANZAY-NIORT;GRANZ;NIORT;225;1249;1337;1337;1434;1,599;10,685;243,614;38,267;26683;
GRANZL61SSFLO;LIT 225kV N0 1 GRANZAY-ST-FLORENT;GRANZ;SSFLO;225;1249;1337;1337;1434;0,644;4,290;98,733;15,509;10767;
GREZIL61ZFONC;LIT 225kV N0 1 GREZILLAC - PIQUAGE A FONCROSE;GREZI;ZFONC;225;932;1049;1049;1126;0,955;6,332;146,681;23,041;16000;
GRIM5L61TRANS;LIT 225KV N0 1 GRIMAUD - TRANS;GRIM5;TRANS;225;;;;;1,682;11,130;986,374;154,939;29772;
GRISOL61S.PON;LIT 225kV N0 1 GRISOLLES-SERRE-PONCON;GRISO;S.PON;225;1059;1141;1141;1215;1,064;6,729;155,739;24,463;17195;
G.CAIL61MASTA;LIT 225kV N0 1 GROS-CAILLOU-MASTAING;G.CAI;MASTA;225;1273;1346;1346;1453;0,253;1,676;38,835;6,100;4208;
GROSNL61GUEUG;LIT 225kV N0 1 GROSNE-GUEUGNON;GROSN;GUEUG;225;814;983;983;1099;3,290;21,899;504,909;79,311;54965;
GROSNL61MACON;LIT 225kV N0 1 GROSNE-MACON;GROSN;MACON;225;618;718;718;807;1,892;19,148;684,552;107,529;59040;
GUEBWL61LOGEL;LIT 225kV N0 1 GUEBWILLER - LOGELBACH;GUEBW;LOGEL;225;1070;1155;1155;1265;1,722;11,524;259,905;40,826;28559;
GUEBWL61VOGEL;LIT 225kV N0 1 GUEBWILLER - VOGELGRUN;GUEBW;VOGEL;225;1070;1155;1155;1265;2,087;13,943;313,035;49,171;34526;
GUEUGL61H.PAU;LIT 225kV N0 1 GUEUGNON - HENRI-PAUL;GUEUG;H.PAU;225;715;897;897;1032;2,391;15,925;541,805;85,107;40553;
GUPIEL61ZFONC;LIT 225kV N0 1 GUPIE - PIQUAGE A FONCROSE;GUPIE;ZFONC;225;831;984;984;1099;1,680;11,144;258,160;40,552;28000;
HAVR5L61P.SEP;LIT 225kV N0 1 HAVRE (LE) (POSTE) - PONT-SEPT;HAVR5;P.SEP;225;2200;2300;2300;2400;0,119;1,154;49,639;7,797;3952;
HOLQUL61LONG9;LIT 225kV N0 1 HOLQUE-LONGUENESSE;HOLQU;LONG9;225;969;969;1061;1061;0,782;5,214;149,229;23,441;12938;
HOLQUL61WARAN;LIT 225kV N0 1 HOLQUE-WARANDE;HOLQU;WARAN;225;1300;1350;1350;1400;1,263;8,407;193,563;30,405;21021;
HOURAL61MARSI;LIT 225kV N0 1 HOURAT (LE)-MARSILLON;HOURA;MARSI;225;419;580;580;720;4,321;19,708;426,327;66,967;48124;
HOURAL61MIEGE;LIT 225kV N0 1 HOURAT (LE)-MIEGEBAT;HOURA;MIEGE;225;392;542;542;673;0,556;2,595;53,971;8,478;6195;
I.NAPL61OTTMA;LIT 225kV N0 1 ILE-NAPOLEON - OTTMARSHEIM;I.NAP;OTTMA;225;1100;1187;1187;1302;0,673;4,467;103,485;16,255;11225;
I.NAPL61LUTTE;LIT 225kV N0 1 ILE-NAPOLEON-LUTTERBACH;I.NAP;LUTTE;225;847;985;985;1116;1,107;7,448;167,426;26,299;18460;
ISSOIL61LIGNA;LIT 225kV N0 1 ISSOIRE-LIGNAT;ISSOI;LIGNA;225;1002;1113;1113;1205;1,280;8,470;186,049;30,000;20903;
ISSOIL61PRATC;LIT 225kV N0 1 ISSOIRE-PRATCLAUX;ISSOI;PRATC;225;770;928;928;1037;4,546;30,660;657,513;103,282;74277;
JACQUL61SOLEI;LIT 225kV N0 1 JACQUARD-SOLEIL (LE);JACQU;SOLEI;225;1123;1211;1211;1290;1,008;6,752;154,060;24,200;16737;
JALISL61LESQU;LIT 225kV N0 1 JALIS-LESQUIVE;JALIS;LESQU;225;828;908;908;986;5,569;28,651;645,487;101,393;71153;
JONQUL61SSCES;LIT 225kV N0 1 JONQUIERES-ST-CESAIRE;JONQU;SSCES;225;1055;1055;1230;1230;1,244;8,273;223,516;35,110;21709;
KEMBSL61OTTMA;LIT 225kV N0 1 KEMBS-OTTMARSHEIM;KEMBS;OTTMA;225;539;661;661;754;1,240;5,637;125,847;19,768;13944;
KEMBSL61SIERE;LIT 225kV N0 1 KEMBS-SIERENTZ;KEMBS;SIERE;225;827;891;891;976;0,335;1,586;33,406;5,247;3807;
GAUDIL61LIVIE;LIT 225kV N0 1 LA GAUDIERE - LIVIERE;GAUDI;LIVIE;225;1090;1090;1260;1260;0,821;5,543;512,758;80,544;26831;
GAUDIL61MOREA;LIT 225kV N0 1 LA GAUDIERE - MOREAU;GAUDI;MOREA;225;946;1010;1010;1063;2,208;9,825;217,855;34,221;24262;
GAUDIL61SSVIN;LIT 225kV N0 1 LA GAUDIERE - ST VINCENT;GAUDI;SSVIN;225;1233;1320;1320;1389;3,260;22,082;507,881;79,778;55078;
LANDEL61LOSCO;LIT 225kV N0 1 LANDERNEAU-LOSCOAT;LANDE;LOSCO;225;1212;1262;1262;1318;1,551;10,314;237,566;37,317;25862;
LANDEL61MARTY;LIT 225kV N0 1 LANDERNEAU-MARTYRE (LA);LANDE;MARTY;225;1217;1266;1266;1322;0,222;1,324;31,132;4,890;3870;
LANDRL61MTOIS;LIT 225kV N0 1 LANDRES-MONTOIS;LANDR;MTOIS;225;1100;1187;1187;1302;1,396;9,385;215,504;33,851;23325;
LANDRL61MOULA;LIT 225kV N0 1 LANDRES-MOULAINE;LANDR;MOULA;225;1070;1155;1155;1265;1,207;8,015;176,797;27,771;19700;
LANDRL61STENA;LIT 225kV N0 1 LANDRES-STENAY;LANDR;STENA;225;1100;1187;1187;1302;2,804;19,287;453,320;71,207;49025;
LANDRL61VIGY;LIT 225kV N0 1 LANDRES-VIGY;LANDR;1VIGY;225;1070;1155;1155;1265;2,590;17,345;395,623;62,144;43185;
LANNEL61PRAGN;LIT 225kV N0 1 LANNEMEZAN-PRAGNERES;LANNE;PRAGN;225;737;820;820;889;5,673;25,457;565,026;88,754;62874;
LATENL61PERTA;LIT 225kV N0 1 LATENA-PERTAIN;LATEN;PERTA;225;1172;1235;1285;1388;1,003;6,694;196,022;30,791;16987;
LATENL61ROYE;LIT 225kV N0 1 LATENA-ROYE;LATEN;1ROYE;225;1172;1285;1285;1388;0,650;4,449;103,976;16,333;11268;
LAUNAL61RAN.P;LIT 225kV N0 1 LAUNAY-RANCE-POSTE;LAUNA;RAN.P;225;901;988;988;1050;5,956;27,074;597,910;93,919;66725;
LAVERL61PONTE;LIT 225kV N0 1 LAVERA - PONTEAU;LAVER;PONTE;225;2200;2300;2300;2400;0,063;0,696;33,918;5,328;2540;
LAVERL61SEPTE;LIT 225kV N0 1 LAVERA - SEPTEMES;LAVER;SEPTE;225;1062;1160;1160;1238;1,732;11,488;266,090;41,797;28904;
LAVERL61P.BOU;LIT 225kV N0 1 LAVERA-PORT-DE-BOUC (CLIENT);LAVER;P.BOU;225;1233;1320;1320;1389;0,526;3,524;80,894;12,707;8816;
LAVEYL61PRATC;LIT 225kV N0 1 LAVEYRUNE - PRATCLAUX;LAVEY;PRATC;225;315;443;443;546;6,679;19,423;385,704;60,586;45190;
LEGUEL61P.SIM;LIT 225kV N0 1 LEGUEVIN - PORTET-ST-SIMON;LEGUE;P.SIM;225;813;890;890;966;1,616;7,481;157,241;24,699;17986;
LEGUEL61LESQU;LIT 225kV N0 1 LEGUEVIN-LESQUIVE;LEGUE;LESQU;225;813;890;890;966;2,266;10,729;226,621;35,598;24939;
LESCAL61MARSI;LIT 225KV N0 1 LESCAR - MARSILLON;LESCA;MARSI;225;1172;1248;1248;1310;1,083;7,281;247,831;38,929;18300;
LESQUL61VERLH;LIT 225kV N0 1 LESQUIVE-VERLHAGUET;LESQU;VERLH;225;828;908;908;986;2,045;9,143;217,741;34,203;24271;
LIGNAL61RULHA;LIT 225kV N0 1 LIGNAT-RULHAT;LIGNA;RULHA;225;1032;1146;1146;1241;0,633;4,196;91,369;14,352;10255;
LINGOL61T.VIC;LIT 225kV N0 1 LINGOSTIERE-TRINITE-VICTOR;LINGO;T.VIC;225;816;889;889;947;1,092;4,937;109,700;17,279;12188;
LIVIEL61SSVIN;LIT 225kV N0 1 LIVIERE - ST VINCENT;LIVIE;SSVIN;225;1234;1320;1320;1389;1,661;11,463;263,185;41,341;28524;
L.CHAL61S.DAM;LIT 225kV N0 1 LONG-CHAMP (LE) - SOISSONS-NOTRE-DAME;L.CHA;S.DAM;225;731;835;835;925;1,112;5,351;117,783;18,501;13165;
LOSCOL61MARTY;LIT 225kV N0 1 LOSCOAT-MARTYRE (LA);LOSCO;MARTY;225;1280;1332;1332;1382;1,705;11,348;261,392;41,059;29488;
LUMESL61MAZUR;LIT 225kV N0 1 LUMES-MAZURES;LUMES;MAZUR;225;843;909;909;996;1,937;9,449;211,150;33,167;23715;
LUMESL61MOHON;LIT 225kV N0 1 LUMES-MOHON;LUMES;MOHON;225;647;749;749;847;0,395;1,790;38,503;6,048;4700;
LUMESL61STENA;LIT 225kV N0 1 LUMES-STENAY;LUMES;STENA;225;1100;1187;1187;1302;2,551;17,609;407,938;64,079;44900;
LUTTEL61SIERE;LIT 225kV N0 1 LUTTERBACH-SIERENTZ;LUTTE;SIERE;225;847;985;985;1116;1,375;9,214;210,165;33,013;22900;
MALGOL61PASSY;LIT 225kV N0 1 MALGOVERT-PASSY;MALGO;PASSY;225;533;622;622;673;4,590;14,740;305,729;48,000;35004;
MALINL61SARR5;LIT 225KV N0 1 MALINTRAT - SARRE;MALIN;SARR5;225;;;;;0,204;1,618;2561,363;402,338;10717;
MALINL61RULHA;LIT 225kV N0 1 MALINTRAT-RULHAT;MALIN;RULHA;225;1034;1149;1149;1244;0,355;2,328;51,856;8,146;5747;
MAMBEL61SAONE;LIT 225kV N0 1 MAMBELIN - SAONE;MAMBE;SAONE;225;801;930;930;1053;2,786;17,707;412,179;64,745;44648;
MAMBEL61PALEN;LIT 225kV N0 1 MAMBELIN-PALENTE;MAMBE;PALEN;225;577;706;706;782;6,326;22,083;462,694;72,680;52934;
MAMBEL61PTARL;LIT 225kV N0 1 MAMBELIN-PONTARLIER;MAMBE;PTARL;225;412;449;449;449;9,519;35,036;774,911;121,723;86680;
MAMBEL61PUSY;LIT 225kV N0 1 MAMBELIN-PUSY;MAMBE;1PUSY;225;525;730;730;835;6,231;31,693;697,642;109,585;77914;
MANOIL61SSBAI;LIT 225kV N0 1 MANOIR (LE)-ST-PIERRE-DE-BAILLEUL;MANOI;SSBAI;225;757;946;946;1075;2,544;16,971;379,507;59,613;41848;
MARGEL61PRATC;LIT 225kV N0 1 MARGERIDE-PRATCLAUX;MARGE;PRATC;225;792;844;844;905;3,738;15,121;356,139;55,942;38458;
MARGEL61RUEYR;LIT 225kV N0 1 MARGERIDE-RUEYRES;MARGE;RUEYR;225;802;844;844;919;4,645;19,038;432,705;67,969;47388;
MARMAL61VARE5;LIT 225kV N0 1 MARMAGNE-VARENNES (-SUR-FOUZON);MARMA;VARE5;225;409;644;644;761;4,746;21,572;476,126;74,790;53196;
MARSIL61PRAGN;LIT 225kV N0 1 MARSILLON-PRAGNERES;MARSI;PRAGN;225;565;673;673;765;7,841;34,130;756,390;118,814;84292;
MARTYL61SQUIV;LIT 225kV N0 1 MARTYRE (LA)-SQUIVIDAN;MARTY;SQUIV;225;1056;1123;1123;1189;3,038;20,399;472,264;74,183;51302;
MASTAL61PERIZ;LIT 225kV N0 1 MASTAING-PERIZET (LE);MASTA;PERIZ;225;975;1030;1030;1110;2,219;10,244;226,917;35,644;24738;
MASTAL61P.SAM;LIT 225kV N0 1 MASTAING-PONT-SUR-SAMBRE;MASTA;P.SAM;225;975;976;1030;1104;3,865;17,913;421,040;66,137;44098;
MAUBEL61P.SAM;LIT 225kV N0 1 MAUBEUGE-PONT-SUR-SAMBRE;MAUBE;P.SAM;225;956;1010;1010;1088;0,588;2,808;62,855;9,873;6968;
MAUGEL61VERTO;LIT 225kV N0 1 MAUGES (LES)-VERTOU;MAUGE;VERTO;225;488;682;682;795;4,191;19,190;418,254;65,699;47048;
MAUREL61P.CHA;LIT 225kV N0 1 MAUREIX (LE)-PEYRAT-LE-CHATEAU;MAURE;P.CHA;225;725;800;800;865;2,673;14,733;311,556;48,939;35567;
MERLAL61RECOU;LIT 225kV N0 1 MERLATIERE - RECOUVRANCE;MERLA;RECOU;225;870;870;1180;1180;0,743;5,816;10449,986;1641,480;35439;
MERLAL61SOULL;LIT 225kV N0 1 MERLATIERE - SOULLANS;MERLA;SOULL;225;1249;1337;1337;1434;2,603;17,492;395,897;62,187;43410;
MEZE5L61PORCH;LIT 225kV N0 1 MEZEROLLES - PORCHEVILLE;MEZE5;PORCH;225;520;782;782;998;0,371;2,449;56,301;8,844;6148;
MIONSL61MOIRA;LIT 225kV N0 1 MIONS-MOIRANS;MIONS;MOIRA;225;579;672;672;755;5,950;27,530;606,966;92,000;67808;
MIONSL61MOUCH;LIT 225kV N0 1 MIONS-MOUCHE (LA);MIONS;MOUCH;225;1800;2030;2030;2224;0,420;4,240;179,376;26,000;13700;
MIONSL61P.EVE;LIT 225kV N0 1 MIONS-PONT-EVEQUE;MIONS;P.EVE;225;880;992;992;1086;1,220;8,320;172,457;27,000;18949;
MIONSL61SSV.E;LIT 225kV N0 1 MIONS-ST-VULBAS-EST;MIONS;SSV.E;225;297;442;442;545;3,840;14,240;291,403;45,000;33600;
MIONSL61VENIS;LIT 225kV N0 1 MIONS-VENISSIEUX;MIONS;VENIS;225;900;1015;1015;1112;0,330;3,010;159,383;17,000;9344;
M.MORL61SAUS5;LIT 225kV N0 1 MITRY-MORY (E.D.F.)-SAUSSET;M.MOR;SAUS5;225;731;835;835;930;0,397;1,989;44,663;7,016;4933;
M.MORL61VLEVA;LIT 225kV N0 1 MITRY-MORY (E.D.F.)-VILLEVAUDE;M.MOR;VLEVA;225;899;984;984;1061;0,727;3,391;75,548;11,867;8375;
MOIMOL61P.GAS;LIT 225kV N0 1 MOIMONT - PLESSIS-GASSOT;MOIMO;P.GAS;225;716;817;817;910;0,867;4,462;128,145;20,129;10848;
MOLE L61RUEYR;LIT 225kV N0 1 MOLE (LA)-RUEYRES;MOLE;RUEYR;225;622;748;748;834;7,221;34,122;706,313;110,947;81267;
MOLE L61SSFEY;LIT 225kV N0 1 MOLE (LA)-STE-FEYRE;MOLE;SSFEY;225;578;694;694;774;8,123;41,941;980,672;154,044;105922;
MTCROL61VENDI;LIT 225kV N0 1 MONTCROISETTE-VENDIN;MTCRO;VENDI;225;1273;1346;1346;1453;0,293;1,942;44,991;7,067;4880;
MTGROL61MTPEZ;LIT 225KV N0 1 MONTGROS - MONTPEZAT;MTGRO;MTPEZ;225;370;559;559;695;4,023;18,800;691,465;108,615;45680;
MTGROL61PRATC;LIT 225KV N0 1 MONTGROS - PRATCLAUX;MTGRO;PRATC;225;346;524;524;649;1,973;9,260;524,356;82,366;22994;
MTLUCL61MTVIC;LIT 225kV N0 1 MONTLUCON-MONTVICQ;MTLUC;MTVIC;225;555;692;692;790;1,752;7,035;154,337;24,243;17280;
MTOISL61SSHUB;LIT 225kV N0 1 MONTOIS-SAINT HUBERT;MTOIS;SSHUB;225;456;556;556;634;1,920;6,187;125,097;19,650;14580;
MTPELL61TAMAR;LIT 225kV N0 1 MONTPELLIER - TAMAREAU;MTPEL;TAMAR;225;1233;1320;1320;1389;1,217;8,128;186,513;29,297;20339;
MTPEZL61PRATC;LIT 225kV N0 1 MONTPEZAT-PRATCLAUX;MTPEZ;PRATC;225;346;524;524;649;5,976;26,796;592,563;93,080;66141;
MORBRL61V.GEO;LIT 225kV N0 1 MORBRAS-VILLENEUVE-ST-GEORGES;MORBR;V.GEO;225;886;886;984;1061;1,370;6,904;476,325;74,821;18381;
MOUGIL61P.GR5;LIT 225kV N0 1 MOUGINS-PLAN-DE-GRASSE;MOUGI;P.GR5;225;1000;1000;1160;1185;0,584;4,203;414,298;65,078;12987;
MOUL8L61VLEJU;LIT 225kV N0 1 MOULINEAUX - VILLEJUST;MOUL8;VLEJU;225;750;750;1030;1030;0,581;5,531;1074,570;168,793;21407;
MUREAL61NOURO;LIT 225kV N0 1 MUREAUX (LES) - NOUROTTES;MUREA;NOURO;225;1172;1172;1285;1388;0,687;4,587;140,823;22,120;11647;
NEMOUL61VLEMA;LIT 225kV N0 1 NEMOURS-VILLEMANDEUR;NEMOU;VLEMA;225;520;782;782;998;1,682;11,498;260,862;40,976;28561;
NEOULL61VINS;LIT 225kV N0 1 NEOULES-VINS;NEOUL;1VINS;225;1057;1057;1160;1224;1,669;11,088;292,225;45,903;27764;
NIORTL61V.SEV;LIT 225kV N0 1 NIORT - VAL-DE-SEVRE;NIORT;V.SEV;225;803;858;858;918;6,196;22,472;466,824;73,329;52463;
NOGENL61ORMES;LIT 225kV N0 1 NOGENTEL-ORMES;NOGEN;ORMES;225;1172;1285;1285;1375;3,502;23,311;538,177;84,537;57945;
O.CHAL61RUEYR;LIT 225kV N0 1 ONET-LE-CHATEAU-RUEYRES;O.CHA;RUEYR;225;902;1004;1004;1131;2,935;20,096;455,028;71,476;49985;
MONDIL61ORANG;LIT 225kV N0 1 ORANGERIE (L) - MONDION;MONDI;ORANG;225;957;1023;1023;1096;1,277;5,906;131,562;20,666;14139;
PALENL61SAONE;LIT 225kV N0 1 PALENTE -SAONE;PALEN;SAONE;225;928;1001;1001;1096;0,565;3,201;72,671;11,415;7958;
PALUNL61SSTUL;LIT 225kV N0 1 PALUN (LA) - SAINTE-TULLE 1;PALUN;SSTUL;225;816;889;889;947;3,511;18,486;415,598;65,282;45834;
PALUNL61SEPTE;LIT 225kV N0 1 PALUN (LA)-SEPTEMES;PALUN;SEPTE;225;1375;1437;1437;1500;0,524;6,439;153,451;24,104;16137;
PASSYL61PRESS;LIT 225kV N0 1 PASSY-PRESSY;PASSY;PRESS;225;619;687;687;744;2,315;10,285;254,300;39,945;26303;
PATISL61REMIS;LIT 225kV N0 1 PATIS - REMISE;PATIS;REMIS;225;1035;1035;1235;1235;1,164;7,763;304,123;47,771;19879;
PATISL61TERRI;LIT 225kV N0 1 PATIS-TERRIER;PATIS;TERRI;225;910;910;1105;1105;1,426;9,744;300,570;47,213;25455;
PELISL61SSVIC;LIT 225kV N0 1 PELISSIER-ST-VICTOR;PELIS;SSVIC;225;1018;1117;1117;1213;3,910;22,500;518,700;81,000;55118;
PERIZL61SETIE;LIT 225kV N0 1 PERIZET (LE)-SETIER;PERIZ;SETIE;225;579;709;709;822;2,404;11,200;237,925;37,373;27058;
