ref;Circuit name;sub_1_short;sub_2_short;Voltage level (kV);I_max_Summer;I_max_Interseason_1;I_max_Interseason_2;I_max_Winter;Resistance R (Ω);Reactance X (Ω);Capacity (nF);Half-Susceptance Hd/2 (μS);Length (m);
PERTAL61ROYE;LIT 225kV N0 1 PERTAIN-ROYE;PERTA;1ROYE;225;566;692;692;802;1,083;4,936;160,310;25,181;12168;
PESSAL61SAUCA;LIT 225kV N0 1 PESSAC-SAUCATS;PESSA;SAUCA;225;938;980;1055;1132;1,234;8,332;197,276;30,988;21293;
P.ROSL61SARR6;LIT 225kV N0 1 PETITE-ROSSELLE-SARREGUEMINES;P.ROS;SARR6;225;843;909;909;996;1,985;10,313;232,259;36,483;24575;
P.ROSL61SSAVO;LIT 225kV N0 1 PETITE-ROSSELLE-ST-AVOLD;P.ROS;SSAVO;225;715;715;840;840;1,424;6,322;200,082;31,429;15830;
P.BORL61PRATC;LIT 225kV N0 1 PIED-DE-BORNE - PRATCLAUX;P.BOR;PRATC;225;315;400;400;493;9,132;29,257;578,503;90,871;68823;
PRRTTL61VERTE;LIT 225kV N0 1 PIERRETTE (LA) - VERTEFEUILLE;PRRTT;VERTE;225;825;825;990;990;0,951;4,240;114,525;17,990;10423;
P.HA5L61ROSPE;LIT 225kV N0 1 PLAINE HAUTE-ROSPEZ;P.HA5;ROSPE;225;1375;1437;1437;1484;3,275;21,742;503,205;79,043;54579;
P.HA5L61TREGU;LIT 225kV N0 1 PLAINE HAUTE-TREGUEUX;P.HA5;TREGU;225;1212;1262;1262;1318;0,835;5,580;127,834;20,080;13973;
PLAISL61ROMAI;LIT 225kV N0 1 PLAISANCE-ROMAINVILLE;PLAIS;ROMAI;225;480;480;835;835;0,393;2,335;1094,318;171,895;7921;
P.ORGL61RQROU;LIT 225kV N0 1 PLAN-D ORGON - ROQUEROUSSE;P.ORG;RQROU;225;816;889;889;947;1,755;8,022;176,076;27,658;19640;
P.GASL61SAUS5;LIT 225kV N0 1 PLESSIS-GASSOT - SAUSSET;P.GAS;SAUS5;225;899;984;984;1061;1,154;5,691;127,395;20,011;14028;
P.GASL61SEINE;LIT 225kV N0 1 PLESSIS-GASSOT - SEINE;P.GAS;SEINE;225;888;950;972;1049;1,303;6,855;219,548;34,486;17062;
PTARLL61SAONE;LIT 225kV N0 1 PONTARLIER - SAONE;PTARL;SAONE;225;412;420;420;420;6,401;17,196;364,928;57,323;41663;
PONTEL61REALT;LIT 225kV N0 1 PONTEAU - REALTOR;PONTE;REALT;225;1062;1160;1160;1238;1,009;10,357;402,457;63,218;34309;
P.SEPL61SAINN;LIT 225kV N0 1 PONT-SEPT-SAINNEVILLE;P.SEP;SAINN;225;455;455;560;560;0,620;3,468;878,004;137,916;11365;
P.SEPL61SANDO;LIT 225kV N0 1 PONT-SEPT-SANDOUVILLE;P.SEP;SANDO;225;1308;1408;1408;1478;0,877;5,875;133,813;21,019;14613;
PORCHL61PUISE;LIT 225kV N0 1 PORCHEVILLE-PUISEUX;PORCH;PUISE;225;511;768;768;979;1,381;9,031;208,143;32,695;22686;
PORCHL61SSBAI;LIT 225kV N0 1 PORCHEVILLE-ST-PIERRE-DE-BAILLEUL;PORCH;SSBAI;225;1140;1248;1248;1347;2,910;19,420;433,267;68,057;48359;
P.SIML61RIVEN;LIT 225kV N0 1 PORTET-ST-SIMON - RIVENEUVE;P.SIM;RIVEN;225;813;890;890;966;4,996;22,853;479,045;75,248;54760;
P.SIML61SSORE;LIT 225kV N0 1 PORTET-ST-SIMON - ST-ORENS;P.SIM;SSORE;225;780;780;940;940;0,722;4,696;183,566;28,834;11937;
P.SIML61TARAS;LIT 225kV N0 1 PORTET-ST-SIMON -TARASCON;P.SIM;TARAS;225;430;550;550;630;7,159;32,600;712,821;111,970;79654;
P.JERL61SANDO;LIT 225kV N0 1 PORT-JEROME-SANDOUVILLE;P.JER;SANDO;225;1308;1408;1408;1478;1,336;8,951;204,159;32,069;22280;
P.JERL61VAUPA;LIT 225kV N0 1 PORT-JEROME-VAUPALIERE (LA);P.JER;VAUPA;225;618;745;745;819;3,640;16,840;441,076;61,000;41042;
P.ROUL61SQUIV;LIT 225kV N0 1 POTEAU-ROUGE - SQUIVIDAN;P.ROU;SQUIV;225;1280;1332;1332;1382;3,689;24,528;565,699;88,860;61476;
P.ROUL61THEIX;LIT 225kV N0 1 POTEAU-ROUGE - THEIX;P.ROU;THEIX;225;1212;1262;1262;1318;3,166;21,043;486,150;76,364;52773;
PRATCL61TREVA;LIT 225kV N0 1 PRATCLAUX - TREVAS;PRATC;TREVA;225;1059;1141;1141;1215;3,554;21,054;500,752;78,658;53845;
PRATCL61SANSS;LIT 225kV N0 1 PRATCLAUX-SANSSAC (L'EGLISE);PRATC;SANSS;225;639;717;717;860;1,338;6,033;131,644;20,679;14685;
P.ANDL61SAUS2;LIT 225kV N0 1 PRAZ-ST-ANDRE-SAUSSAZ II (LA);P.AND;SAUS2;225;966;1076;1076;1168;0,680;3,980;89,603;14,000;9854;
PREGUL61SAINT;LIT 225kV N0 1 PREGUILLAC - SAINTES;PREGU;SAINT;225;1180;1310;1310;1390;0,668;4,489;162,494;25,524;11329;
PRELEL61SEREI;LIT 225kV N0 1 PRELES (LES)-SEREIN;PRELE;SEREI;225;1100;1187;1187;1302;0,842;5,611;129,112;20,281;13940;
PUSY L61ROLAM;LIT 225kV N0 1 PUSY-ROLAMPONT;PUSY;ROLAM;225;827;891;891;976;6,717;30,544;655,180;102,916;74096;
PYMONL61VOUGL;LIT 225kV N0 1 PYMONT-VOUGLANS;PYMON;VOUGL;225;704;866;866;990;2,284;14,652;344,048;54,043;37473;
Q.SEIL61SAUMA;LIT 225KV N0 1 QUATRE SEIGNEURS - SAUMAD;Q.SEI;SAUMA;225;1100;1100;1300;1300;0,086;1,147;2230,800;350,413;7800;
Q.SEIL61TAMAR;LIT 225kV N0 1 QUATRE SEIGNEURS - TAMAREAU;Q.SEI;TAMAR;225;855;855;1040;1040;0,684;4,549;190,626;29,943;11660;
QUINTL61SSCAL;LIT 225kV N0 1 QUINTES (LES)-ST-CALAIS;QUINT;SSCAL;225;1249;1316;1316;1389;2,354;15,737;357,959;56,228;39236;
R.TORL61VLEJU;LIT 225kV N0 1 RAIE-TORTUE - VILLEJUST;R.TOR;VLEJU;225;1040;1285;1285;1388;0,478;4,652;200,655;31,519;15924;
RASSUL61RQROU;LIT 225kV N0 1 RASSUEN-ROQUEROUSSE;RASSU;RQROU;225;1062;1160;1160;1238;1,760;12,056;283,583;44,545;30192;
REALTL61SEPTE;LIT 225kV N0 1 REALTOR-SEPTEMES;REALT;SEPTE;225;1062;1160;1160;1238;0,413;2,766;63,053;9,904;6966;
RICHEL61SSHUB;LIT 225kV N0 1 RICHEMONT-SAINT HUBERT;RICHE;SSHUB;225;413;714;714;899;0,254;1,501;34,258;5,381;3770;
RIVENL61TARAS;LIT 225kV N0 1 RIVENEUVE-TARASCON;RIVEN;TARAS;225;716;807;807;887;3,286;14,921;315,716;49,593;35577;
RIVIEL61SANSS;LIT 225kV N0 1 RIVIERE (LA) - SANSSAC (L'EGLISE);RIVIE;SANSS;225;900;900;1100;1100;4,186;25,175;2476,869;389,066;69448;
RIVIEL61TREVA;LIT 225kV N0 1 RIVIERE (LA)-TREVAS;RIVIE;TREVA;225;639;717;717;783;2,465;11,382;235,438;36,983;27117;
ROGNAL61RQROU;LIT 225kV N0 1 ROGNAC-ROQUEROUSSE;ROGNA;RQROU;225;1062;1160;1160;1238;1,492;10,006;227,329;34,872;24566;
ROGNAL61SSCHA;LIT 225kV N0 1 ROGNAC-ST-CHAMAS;ROGNA;SSCHA;225;1062;1160;1160;1238;0,848;5,624;130,279;20,464;14043;
ROMAIL61VLEVA;LIT 225kV N0 1 ROMAINVILLE-VILLEVAUDE;ROMAI;VLEVA;225;480;480;782;835;1,394;7,184;1176,890;184,865;20202;
RQROUL61SSEST;LIT 225kV N0 1 ROQUEROUSSE-ST-ESTEVE;RQROU;SSEST;225;1034;1128;1128;1203;1,439;9,427;209,387;32,890;23308;
ROUGEL61YAINV;LIT 225kV N0 1 ROUGEMONTIER-YAINVILLE;ROUGE;YAINV;225;757;946;946;1075;1,618;10,872;243,916;38,314;26893;
ROUSSL61SEREI;LIT 225kV N0 1 ROUSSON-SEREIN;ROUSS;SEREI;225;435;595;595;680;3,821;17,297;381,742;59,964;42580;
RUEYRL61SAVIG;LIT 225kV N0 1 RUEYRES-SAVIGNAC;RUEYR;SAVIG;225;548;606;606;678;5,109;19,887;399,140;62,697;45790;
SACL5L61VLERA;LIT 225KV N0 1 SACLAY (PLATEAU) - VILLER;SACL5;VLERA;225;;;;;0,171;0,865;1025,703;161,117;5103;
SAINNL61YAINV;LIT 225kV N0 1 SAINNEVILLE-YAINVILLE;SAINN;YAINV;225;769;872;872;961;4,380;19,966;456,298;71,675;49270;
SANILL61TUILI;LIT 225kV N0 1 SANILHAC-TUILIERES;SANIL;TUILI;225;289;543;543;682;4,218;19,176;417,052;65,510;46667;
SAUS5L61VLEVA;LIT 225kV N0 1 SAUSSET-VILLEVAUDE;SAUS5;VLEVA;225;750;850;850;895;0,985;4,450;98,876;15,531;11001;
S.GUYL61ZFONC;LIT 225kV N0 1 SAUVETERRE-DE-GUYENNE - PIQUAGE A FONCROSE;S.GUY;ZFONC;225;85;85;85;85;0,041;0,125;114,859;18,042;700;
SEREIL61TONNE;LIT 225kV N0 1 SEREIN-TONNERRE;SEREI;TONNE;225;1100;1187;1187;1302;1,393;9,486;208,784;32,796;23150;
S.PONL61SISTE;LIT 225kV N0 1 SERRE-PONCON-SISTERON;S.PON;SISTE;225;862;928;928;987;3,508;16,913;380,908;59,833;42224;
SERRIL61SSV.E;LIT 225kV N0 1 SERRIERES-ST-VULBAS-EST;SERRI;SSV.E;225;204;397;397;493;6,685;21,696;425,839;66,891;50471;
SOLEIL61VOLVO;LIT 225kV N0 1 SOLEIL (LE)-VOLVON;SOLEI;VOLVO;225;1123;1211;1211;1290;0,897;5,987;137,226;21,555;14948;
SSCESL61SSCHR;LIT 225kV N0 1 ST CESAIRE - ST CHRISTOL;SSCES;SSCHR;225;597;676;676;724;3,420;11,744;229,221;36,006;27156;
SSAUBL61SSTUL;LIT 225kV N0 1 ST-AUBAN-STE-TULLE ;SSAUB;SSTUL;225;1123;1201;1201;1268;5,042;18,112;359,656;56,495;42091;
SSAU5L61VERSA;LIT 225kV N0 1 ST-AUBIN-VERSAILLES;SSAU5;VERSA;225;673;673;826;826;0,412;1,313;2021,064;317,468;10815;
SSAVOL61VIGY;LIT 225kV N0 1 ST-AVOLD-VIGY;SSAVO;1VIGY;225;1412;1412;1639;1639;0,723;9,937;473,742;74,415;32825;
SSELOL61VNOL;LIT 225kV N0 1 ST-ELOI - VIGNOL;SSELO;1VNOL;225;617;740;740;826;5,403;26,383;566,256;88,947;63891;
SSESTL61SSTUL;LIT 225kV N0 1 ST-ESTEVE-SAINTE-TULLE 1;SSEST;SSTUL;225;280;647;647;824;1,993;13,509;318,753;50,070;34371;
SSJULL61VIGY;LIT 225kV N0 1 ST-JULIEN-VIGY;SSJUL;1VIGY;225;1100;1187;1187;1302;0,433;2,901;66,124;10,387;7202;
SSOREL61VERFE;LIT 225kV N0 1 ST-ORENS-VERFEIL;SSORE;VERFE;225;1080;1185;1185;1289;1,057;7,079;161,471;25,364;17610;
TAVELL61VIRAD;LIT 225kV N0 1 TAVEL - VIRADEL;TAVEL;VIRAD;225;985;985;1129;1165;2,891;18,245;553,344;86,919;46486;
VAUPAL61YAINV;LIT 225kV N0 1 VAUPALIERE (LA)-YAINVILLE;VAUPA;YAINV;225;599;746;746;847;1,433;6,577;188,427;29,598;16018;
VERTEL61WEPPE;LIT 225kV N0 1 VERTEFEUILLE-WEPPES;VERTE;WEPPE;225;1273;1346;1346;1453;0,758;5,074;115,966;18,216;12642;
VINCEL61VITTE;LIT 225kV N0 1 VINCEY-VITTEL;VINCE;VITTE;225;881;964;964;1040;2,119;14,104;324,295;50,940;35257;
ALLINL62CORNI;LIT 225kV N0 2 ALLINGES-CORNIER;ALLIN;CORNI;225;966;1076;1076;1168;2,420;14,474;343,942;54,026;36992;
AQUEDL62CIROL;LIT 225kV N0 2 AQUEDUCS (LES)-CIROLLIERS;AQUED;CIROL;225;1172;1285;1285;1388;0,551;3,674;84,388;13,256;9206;
ARDOIL62TAVEL;LIT 225kV N0 2 ARDOISE (L )-TAVEL;ARDOI;TAVEL;225;1233;1320;1320;1389;0,649;4,346;99,257;15,591;10815;
ARGIAL62MOUGU;LIT 225kV N0 2 ARGIA (BAYONNE SUD)-MOUGUERRE;ARGIA;MOUGU;225;635;635;870;870;0,382;2,650;571,547;89,778;7966;
ARNAGL62QUINT;LIT 225kV N0 2 ARNAGE-QUINTES (LES);ARNAG;QUINT;225;1032;1124;1124;1212;0,328;2,216;52,246;8,207;5558;
ARRIGL62CHARE;LIT 225kV N0 2 ARRIGHI-CHARENTON;ARRIG;CHARE;225;220;220;340;340;0,139;0,473;1310,806;205,901;4473;
ARRIGL62MORBR;LIT 225kV N0 2 ARRIGHI-MORBRAS;ARRIG;MORBR;225;1980;2008;2250;2420;0,665;6,133;423,756;66,563;22198;
BALMAL62VERFE;LIT 225kV N0 2 BALMA (POSTE)-VERFEIL;BALMA;VERFE;225;1080;1185;1185;1289;0,944;6,329;144,256;22,660;15741;
B.MONL62GAMPA;LIT 225kV N0 2 BEAUMONT-MONTEUX-GAMPALOUP;B.MON;GAMPA;225;880;992;992;1086;2,170;14,700;331,537;52,000;36312;
BXTO5L62LATEN;LIT 225kV N0 2 BEAUTOR (POSTE)-LATENA;BXTO5;LATEN;225;1400;1500;1500;1550;0,950;9,241;399,141;62,697;31657;
BEC5 L62MQIS;LIT 225KV N0 2 BEC - MARQUIS (LE);BEC5;MQIS;225;;;;;0,267;1,165;126,265;19,834;4807;
BEZAUL62VANDI;LIT 225kV N0 2 BEZAUMONT-VANDIERES;BEZAU;VANDI;225;1172;1285;1285;1375;0,817;5,428;125,400;19,698;13741;
BEZ.EL62SSVIN;LIT 225KV N0 2 BEZIERS-EST - ST-VINCENT;BEZ.E;SSVIN;225;;;;;0,259;0,761;729,029;114,516;4443;
BOISSL62CUS.P;LIT 225kV N0 2 BOISSE (LA) - CUSSET-POSTE;BOISS;CUS.P;225;857;857;1024;1024;0,630;4,830;262,516;40,000;12768;
BOISSL62MIONS;LIT 225kV N0 2 BOISSE (LA) - MIONS;BOISS;MIONS;225;900;1015;1015;1112;1,160;8,010;265,136;39,000;20131;
BOLL5L62TRI.P;LIT 225kV N0 2 BOLLENE - TRICASTIN-POSTE (LE);BOLL5;TRI.P;225;1062;1160;1160;1238;0,344;2,304;52,401;8,231;5733;
BONN6L62VALDI;LIT 225kV N0 2 BONNEAU-VALDIVIENNE;BONN6;VALDI;225;1180;1310;1310;1390;1,653;10,436;269,252;42,294;27592;
B.CARL62LINGO;LIT 225kV N0 2 BROC-CARROS (LE) - LINGOSTIERE;B.CAR;LINGO;225;1062;1160;1160;1238;0,715;4,787;109,367;17,179;11928;
B.CARL62T.VIC;LIT 225kV N0 2 BROC-CARROS (LE) - TRINITE-VICTOR;B.CAR;T.VIC;225;1062;1081;1160;1207;0,812;5,544;128,413;20,171;13937;
CANTEL62NAOUT;LIT 225kV N0 2 CANTEGRIT-NAOUTOT;CANTE;NAOUT;225;845;925;925;1005;2,188;14,696;330,222;51,871;36790;
CARRIL62TERRI;LIT 225kV N0 2 CARRIERES-TERRIER;CARRI;TERRI;225;2200;2300;2300;2400;0,454;4,265;196,105;30,804;15648;
CAZARL62LANNE;LIT 225kV N0 2 CAZARIL-LANNEMEZAN;CAZAR;LANNE;225;1018;1117;1117;1213;0,776;4,670;108,209;16,997;11751;
CERNAL62VESLE;LIT 225kV N0 2 CERNAY-VESLE;CERNA;VESLE;225;1172;1285;1285;1388;1,051;7,006;161,172;25,317;17550;
CHAINL62DAMBR;LIT 225kV N0 2 CHAINGY - DAMBRON;CHAIN;DAMBR;225;888;983;983;1042;2,522;11,141;225,767;35,463;26253;
CHALOL62GROSN;LIT 225kV N0 2 CHALON-GROSNE;CHALO;GROSN;225;1400;1500;1500;1550;0,752;7,047;327,043;51,372;25070;
CPNIEL62EYBEN;LIT 225kV N0 2 CHAMPAGNIER - EYBENS;CPNIE;EYBEN;225;1014;1014;1178;1191;0,517;3,368;77,833;12,226;8569;
C.REGL62VIELM;LIT 225kV N0 2 CHAMPS-REGNAUD-VIELMOULIN;C.REG;VIELM;225;847;865;985;1060;2,005;13,363;336,523;52,861;33800;
CHAN6L62REVIG;LIT 225kV N0 2 CHANCENAY-REVIGNY;CHAN6;REVIG;225;1172;1285;1285;1375;0,977;6,515;149,893;23,545;16240;
C.GOML62E.BOT;LIT 225kV N0 2 CHATEAU-GOMBERT - ENCO-DE-BOTTE;C.GOM;E.BOT;225;438;438;438;438;0,337;1,122;1092,959;171,682;6355;
C.RHOL62L.NEU;LIT 225kV N0 2 CHATEAUNEUF-DU-RHONE-LOGIS-NEUF;C.RHO;L.NEU;225;862;928;928;987;2,742;12,439;293,511;46,105;30035;
CHESNL62CZTRY;LIT 225kV N0 2 CHESNOY (LE)-COURTRY;CHESN;CZTRY;225;920;920;1100;1100;1,181;7,961;285,225;44,803;20002;
CHOLEL62DISTR;LIT 225kV N0 2 CHOLET-DISTRE;CHOLE;DISTR;225;957;1023;1023;1096;7,299;36,334;812,439;127,618;89929;
CHOO5L62MAZUR;LIT 225kV N0 2 CHOOZ-MAZURES;CHOO5;MAZUR;225;843;909;909;996;0,759;9,395;351,923;55,280;29849;
CIROLL62LOGES;LIT 225kV N0 2 CIROLLIERS - LOGES (LES);CIROL;LOGES;225;880;880;1130;1130;0,377;2,555;221,677;34,821;7205;
CLEONL62G.COU;LIT 225kV N0 2 CLEON-GRAND-COURONNE;CLEON;G.COU;225;1308;1408;1408;1478;0,329;2,198;50,342;7,908;5473;
COQUAL62ROUGE;LIT 225kV N0 2 COQUAINVILLIERS-ROUGEMONTIER;COQUA;ROUGE;225;1308;1408;1408;1478;2,765;18,620;419,300;65,864;46234;
CORBIL62DISTR;LIT 225kV N0 2 CORBIERE (LA)-DISTRE;CORBI;DISTR;225;1249;1337;1337;1434;2,745;18,496;416,468;65,419;45808;
COR.PL62PTCHA;LIT 225kV N0 2 CORDEMAIS-POSTE-PONTCHATEAU;COR.P;PTCHA;225;1249;1337;1337;1432;1,421;9,618;226,939;35,648;24461;
CORNIL62GEN.P;LIT 225kV N0 2 CORNIER-GENISSIAT-POSTE;CORNI;GEN.P;225;396;660;660;830;2,437;15,786;363,530;57,103;39423;
COUDOL62NEOUL;LIT 225kV N0 2 COUDON (LE)-NEOULES;COUDO;NEOUL;225;1001;1093;1093;1165;1,096;6,601;152,605;23,971;16604;
CREC6L62WEPPE;LIT 225kV N0 2 CRECHETS (LES)-WEPPES;CREC6;WEPPE;225;810;810;945;945;0,872;5,815;182,319;28,639;14426;
DARSEL62FEUIL;LIT 225kV N0 2 DARSE-FEUILLANE;DARSE;FEUIL;225;1233;1320;1320;1389;0,725;4,838;140,510;22,071;13766;
DRONNL62TOURB;LIT 225kV N0 2 DRONNIERE (LA) - TOURBE;DRONN;TOURB;225;1308;1408;1408;1478;0,615;4,098;94,285;14,810;10550;
ECHALL62GIVOR;LIT 225kV N0 2 ECHALAS - GIVORS;ECHAL;GIVOR;225;900;910;1015;1080;0,420;2,890;140,056;22,000;7034;
E.BOTL62PALUN;LIT 225kV N0 2 ENCO-DE-BOTTE-PALUN (LA);E.BOT;PALUN;225;1001;1093;1093;1165;1,123;7,058;164,112;25,779;17816;
FALLOL62ZV.BE;LIT 225kV N0 2 FALLOU -PIQUAGE A VILLIERS-LE-BEL;FALLO;ZV.BE;225;930;930;1050;1050;0,934;6,191;263,955;41,462;16184;
FALLOL62NOVIO;LIT 225kV N0 2 FALLOU-NOVION;FALLO;NOVIO;225;935;935;1105;1105;0,106;0,916;1140,517;179,152;5478;
FEUILL62PONTE;LIT 225kV N0 2 FEUILLANE - PONTEAU;FEUIL;PONTE;225;835;835;913;913;0,555;5,856;227,309;35,706;19037;
FOUSCL62TAMAR;LIT 225kV N0 2 FOUSCAIS - TAMAREAU;FOUSC;TAMAR;225;1233;1320;1320;1389;1,495;9,985;228,591;35,907;24908;
FREJUL62TRANS;LIT 225kV N0 2 FREJUS-TRANS;FREJU;TRANS;225;1062;1066;1160;1238;1,397;9,218;305,184;47,938;22800;
GINESL62LESQU;LIT 225kV N0 2 GINESTOUS-LESQUIVE;GINES;LESQU;225;1080;1185;1185;1289;1,644;11,017;251,258;39,467;27386;
G.BANL62GIVOR;LIT 225kV N0 2 GIVORS-BANS-GIVORS;G.BAN;GIVOR;225;468;722;722;899;0,030;0,200;5,108;0,000;500;
GIVORL62MIONS;LIT 225kV N0 2 GIVORS-MIONS;GIVOR;MIONS;225;576;917;917;1260;0,668;6,620;240,312;37,748;20765;
GIVORL62SOLEI;LIT 225kV N0 2 GIVORS-SOLEIL (LE);GIVOR;SOLEI;225;639;717;717;783;2,802;13,691;395,942;62,194;34932;
G.COUL62ROUGE;LIT 225kV N0 2 GRAND-COURONNE-ROUGEMONTIER;G.COU;ROUGE;225;1308;1408;1408;1478;1,430;9,580;218,688;34,351;23822;
G.COUL62SSROU;LIT 225kV N0 2 GRAND-COURONNE-ST ETIENNE DU ROUVRAY;G.COU;SSROU;225;1308;1408;1408;1478;0,544;3,646;83,153;13,062;9071;
G.COUL62VAUPA;LIT 225kV N0 2 GRAND-COURONNE-VAUPALIERE (LA);G.COU;VAUPA;225;1308;1408;1408;1478;1,530;10,180;236,753;36,600;25444;
G.SYNL62WARAN;LIT 225kV N0 2 GRANDE-SYNTHE-WARANDE;G.SYN;RANDE;225;1250;1250;1250;1250;0,884;5,893;135,453;21,277;14713;
GRANZL62SSFLO;LIT 225kV N0 2 GRANZAY - ST-FLORENT;GRANZ;SSFLO;225;1012;1150;1150;1247;0,645;4,296;98,871;15,531;10767;
GRIM5L62TRANS;LIT 225KV N0 2 GRIMAUD - TRANS;GRIM5;TRANS;225;;;;;1,682;11,130;986,374;154,939;29772;
G.CAIL62VALEN;LIT 225kV N0 2 GROS-CAILLOU - VALENCIENNES;G.CAI;VALEN;225;915;915;1030;1075;1,618;8,259;241,119;37,875;20829;
G.CAIL62MASTA;LIT 225kV N0 2 GROS-CAILLOU-MASTAING;G.CAI;MASTA;225;1273;1346;1346;1453;0,259;1,720;39,833;6,257;4318;
HARC7L62R.TOR;LIT 225kV N0 2 HARCOURT (POSTE BLINDE)-RAIE-TORTUE;HARC7;R.TOR;225;660;660;900;900;0,218;0,842;2106,110;330,827;6253;
HAVR5L62P.SEP;LIT 225kV N0 2 HAVRE (LE) (POSTE) - PONT-SEPT;HAVR5;P.SEP;225;2200;2300;2300;2400;0,127;1,241;53,348;8,380;4244;
HOLQUL62LONG9;LIT 225kV N0 2 HOLQUE-LONGUENESSE;HOLQU;LONG9;225;1308;1408;1408;1478;0,779;5,192;119,427;18,760;12948;
JONQUL62SSCES;LIT 225kV N0 2 JONQUIERES-ST-CESAIRE;JONQU;SSCES;225;990;990;1165;1165;1,302;8,682;255,299;40,102;21840;
GAUDIL62MOREA;LIT 225kV N0 2 LA GAUDIERE - MOREAU;GAUDI;MOREA;225;1233;1320;1320;1389;1,460;9,683;224,323;35,237;24293;
LANDEL62MARTY;LIT 225kV N0 2 LANDERNEAU-MARTYRE (LA);LANDE;MARTY;225;1056;1123;1123;1189;0,249;1,483;35,002;5,498;3831;
LESCAL62MARSI;LIT 225kV N0 2 LESCAR-MARSILLON;LESCA;MARSI;225;1172;1248;1248;1310;1,085;7,269;165,720;26,031;18078;
LESQUL62VERLH;LIT 225kV N0 2 LESQUIVE-VERLHAGUET;LESQU;VERLH;225;813;890;890;966;2,266;10,706;226,490;35,577;25755;
LUMESL62MAZUR;LIT 225kV N0 2 LUMES-MAZURES;LUMES;MAZUR;225;843;909;909;996;1,832;8,917;198,640;31,202;22765;
LUTTEL62SIERE;LIT 225kV N0 2 LUTTERBACH-SIERENTZ;LUTTE;SIERE;225;847;985;985;1116;1,375;9,208;210,171;33,014;22900;
MALINL62RULHA;LIT 225kV N0 2 MALINTRAT-RULHAT;MALIN;RULHA;225;1034;1149;1149;1244;0,357;2,344;52,237;8,205;5787;
MAMBEL62PALEN;LIT 225kV N0 2 MAMBELIN-PALENTE;MAMBE;PALEN;225;577;706;706;807;3,632;21,629;470,355;73,883;52770;
MERLAL62SOULL;LIT 225kV N0 2 MERLATIERE - SOULLANS;MERLA;SOULL;225;1249;1337;1337;1434;2,600;17,383;398,247;62,557;43412;
MEZE5L62PORCH;LIT 225kV N0 2 MEZEROLLES - PORCHEVILLE;MEZE5;PORCH;225;520;782;782;998;0,371;2,447;56,334;8,849;6134;
MIONSL62VENIS;LIT 225kV N0 2 MIONS - VENISSIEUX;MIONS;VENIS;225;1050;1050;1270;1270;0,320;2,830;341,228;47,000;9493;
MIONSL62MOUCH;LIT 225kV N0 2 MIONS-MOUCHE (LA);MIONS;MOUCH;225;1800;1940;2030;2224;0,440;4,310;293,221;27,000;13921;
MOLE L62RUEYR;LIT 225kV N0 2 MOLE (LA)-RUEYRES;MOLE;RUEYR;225;622;748;748;834;6,805;32,206;666,385;104,676;77606;
MTGROL62PRATC;LIT 225KV N0 2 MONTGROS - PRATCLAUX;MTGRO;PRATC;225;;;;;3,186;9,413;406,821;63,903;22582;
MTPELL62TAMAR;LIT 225kV N0 2 MONTPELLIER - TAMAREAU;MTPEL;TAMAR;225;1161;1241;1241;1306;1,309;8,029;188,617;29,628;20170;
MOUL8L62VLEJU;LIT 225kV N0 2 MOULINEAUX-VILLEJUST;MOUL8;VLEJU;225;750;750;1030;1030;0,567;5,322;1079,904;169,631;20703;
PALUNL62SEPTE;LIT 225kV N0 2 PALUN (LA)-SEPTEMES;PALUN;SEPTE;225;1062;1160;1160;1238;0,911;6,115;139,176;21,862;15600;
PESSAL62SAUCA;LIT 225kV N0 2 PESSAC-SAUCATS;PESSA;SAUCA;225;932;1049;1049;1126;1,235;8,334;201,575;31,663;21233;
P.HA5L62TREGU;LIT 225kV N0 2 PLAINE HAUTE-TREGUEUX;P.HA5;TREGU;225;1280;1332;1332;1382;0,837;5,591;128,092;20,121;13946;
P.GASL62V.BEL;LIT 225kV N0 2 PLESSIS-GASSOT - VILLIERS-LE-BEL;P.GAS;V.BEL;225;520;782;782;998;0,191;1,278;29,255;4,595;3259;
P.GASL62ZV.BE;LIT 225kV N0 2 PLESSIS-GASSOT -PIQUAGE A VILLIERS-LE-BEL;P.GAS;ZV.BE;225;948;1086;1086;1211;0,191;1,278;29,034;4,561;3185;
PONTEL62REALT;LIT 225kV N0 2 PONTEAU - REALTOR;PONTE;REALT;225;1062;1160;1160;1238;1,009;10,364;402,693;63,255;34309;
P.SIML62VERFE;LIT 225kV N0 2 PORTET-ST-SIMON - VERFEIL;P.SIM;VERFE;225;780;780;940;940;1,773;11,735;344,193;54,066;29255;
PRELEL62SEREI;LIT 225kV N0 2 PRELES (LES)-SEREIN;PRELE;SEREI;225;843;909;909;996;1,266;5,727;127,060;19,959;14135;
PRIMEL62SAUS5;LIT 225kV N0 2 PRIMEVERES - SAUSSET;PRIME;SAUS5;225;1172;1285;1285;1388;0,467;3,125;71,433;11,221;7790;
R.TORL62VLEJU;LIT 225kV N0 2 RAIE-TORTUE-VILLEJUST;R.TOR;VLEJU;225;1172;1285;1285;1388;0,453;4,383;190,948;29,994;15219;
ROMAIL62VLEVA;LIT 225kV N0 2 ROMAINVILLE-VILLEVAUDE;ROMAI;VLEVA;225;480;480;835;835;1,252;6,998;1105,248;173,612;19154;
SOLEIL62VOLVO;LIT 225kV N0 2 SOLEIL (LE)-VOLVON;SOLEI;VOLVO;225;981;1085;1085;1176;0,891;5,957;136,442;21,432;14858;
TAVELL62VIRAD;LIT 225kV N0 2 TAVEL - VIRADEL;TAVEL;VIRAD;225;985;985;1129;1165;2,908;18,350;628,419;98,712;46832;
AQUEDL63CIROL;LIT 225kV N0 3 AQUEDUCS (LES) - CIROLLIERS;AQUED;CIROL;225;1172;1285;1285;1388;0,552;3,677;84,646;13,296;9219;
ARDOIL63TAVEL;LIT 225kV N0 3 ARDOISE (L ) - TAVEL;ARDOI;TAVEL;225;1233;1320;1320;1389;0,648;4,319;98,958;15,544;10612;
BXTO5L63LATEN;LIT 225kV N0 3 BEAUTOR (POSTE)-LATENA;BXTO5;LATEN;225;2200;2300;2300;2400;0,944;8,865;408,417;64,154;31467;
CAZARL63LANNE;LIT 225kV N0 3 CAZARIL-LANNEMEZAN;CAZAR;LANNE;225;1018;1117;1117;1213;0,786;4,732;109,587;17,214;11752;
CHAINL63DAMBR;LIT 225kV N0 3 CHAINGY-DAMBRON;CHAIN;DAMBR;225;1099;1099;1264;1264;1,577;10,534;315,917;49,624;26624;
CHESNL63CZTRY;LIT 225kV N0 3 CHESNOY (LE)-COURTRY;CHESN;CZTRY;225;890;890;1130;1130;1,170;7,980;179,581;43,000;20002;
CORBIL61DISTR;LIT 225kV N0 3 CORBIERE (LA)-DISTRE;CORBI;DISTR;225;1249;1337;1337;1434;2,745;18,499;416,532;65,429;45814;
G.BANL63GIVOR;LIT 225kV N0 3 GIVORS-BANS-GIVORS;G.BAN;GIVOR;225;468;722;722;899;0,030;0,230;4,921;1,000;465;
G.SYNL63WARAN;LIT 225kV N0 3 GRANDE-SYNTHE-WARANDE;G.SYN;RANDE;225;1308;1408;1408;1478;0,853;5,685;130,804;20,547;14198;
G.CAIL63MASTA;LIT 225kV N0 3 GROS-CAILLOU-MASTAING;G.CAI;MASTA;225;975;1030;1030;1110;0,497;2,478;55,711;8,751;6105;
LUMESL63MOHON;LIT 225kV N0 3 LUMES - MOHON;LUMES;MOHON;225;328;554;554;694;0,357;2,325;53,668;8,430;5500;
MEZE5L63PORCH;LIT 225kV N0 3 MEZEROLLES-PORCHEVILLE;MEZE5;PORCH;225;511;768;768;979;0,366;2,445;54,950;8,632;6406;
MTPELL63TAMAR;LIT 225kV N0 3 MONTPELLIER - TAMAREAU;MTPEL;TAMAR;225;1200;1200;1320;1389;1,216;8,161;248,442;39,025;20543;
ORMESL63VESLE;LIT 225kV N0 3 ORMES-VESLE;ORMES;VESLE;225;1140;1248;1248;1347;1,311;8,738;194,565;30,562;21661;
P.GASL63SEINE;LIT 225kV N0 3 PLESSIS-GASSOT - SEINE;P.GAS;SEINE;225;1796;1800;1975;2100;0,491;4,808;236,501;37,149;16391;
P.SIML63VERFE;LIT 225kV N0 3 PORTET-ST-SIMON - VERFEIL;P.SIM;VERFE;225;756;858;858;921;2,379;12,608;274,359;43,096;30788;
REALTL63SEPTE;LIT 225kV N0 3 REALTOR - SEPTEMES;REALT;SEPTE;225;1062;1160;1160;1238;0,382;2,562;78,464;12,325;7112;
AGASSL71JONQU;LIT 400kV N0 1 AGASSES (LES) - JONQUIERES;AGASS;JONQU;400;3465;3622;3622;3780;0,206;2,707;142,744;22,422;10281;
AGASSL71TAVEL;LIT 400kV N0 1 AGASSES (LES) - TAVEL;AGASS;TAVEL;400;2462;2644;2644;2798;0,460;4,671;183,576;28,836;15596;
ALBERL71COCHE;LIT 400kV N0 1 ALBERTVILLE - COCHE (LA);ALBER;COCHE;400;2585;2633;2633;2715;0,694;9,818;203,285;31,932;22583;
ALBERL71G.ILE;LIT 400kV N0 1 ALBERTVILLE - GRANDE-ILE;ALBER;G.ILE;400;3099;3441;3441;3741;0,739;11,290;538,441;84,578;40744;
ALBERL71M.LAN;LIT 400kV N0 1 ALBERTVILLE-MONTAGNY-LES-LANCHES;ALBER;M.LAN;400;2170;2318;2318;2498;1,265;12,616;443,885;69,725;37517;
ARGIAL71CANTE;LIT 400kV N0 1 ARGIA (BAYONNE SUD) - CANTEGRIT;ARGIA;CANTE;400;2200;2300;2300;2400;2,608;29,184;892,872;140,252;83807;
ARGOEL71CHEVA;LIT 400kV N0 1 ARGOEUVES - CHEVALET;ARGOE;CHEVA;400;3465;3622;3622;3780;0,842;11,054;582,616;91,517;41972;
ARGOEL71FRUGE;LIT 400kV N0 1 ARGOEUVES - FRUGES;ARGOE;FRUGE;400;3465;3622;3622;3780;1,307;17,156;904,261;142,041;65137;
ARGOEL71LIMEU;LIT 400kV N0 1 ARGOEUVES - LIMEUX;ARGOE;LIMEU;400;3465;3622;3622;3780;0,492;8,333;463,586;72,820;33285;
ARGOEL71MANDA;LIT 400kV N0 1 ARGOEUVES - MANDARINS;ARGOE;MANDA;400;3465;3622;3622;3780;2,377;31,238;1648,737;258,983;118964;
ARGOEL71PENL5;LIT 400kV N0 1 ARGOEUVES - PENLY (POSTE EVACUATION);ARGOE;PENL5;400;3465;3622;3622;3780;1,213;20,654;1146,974;180,166;80720;
ARGOEL71TERRI;LIT 400kV N0 1 ARGOEUVES - TERRIER;ARGOE;TERRI;400;3465;3622;3622;3780;1,684;22,111;1165,880;183,136;83970;
AVELIL71GAVRE;LIT 400kV N0 1 AVELIN - GAVRELLE;AVELI;GAVRE;400;2238;2412;2412;2622;0,870;9,697;299,562;47,055;28140;
AVELIL71MASTA;LIT 400kV N0 1 AVELIN - MASTAING;AVELI;MASTA;400;2570;2718;2718;2912;0,910;10,249;354,191;55,636;31358;
AVELIL71WEPPE;LIT 400kV N0 1 AVELIN - WEPPES;AVELI;WEPPE;400;3078;3266;3266;3458;0,532;6,714;384,108;60,335;21668;
AVOI5L71DISTR;LIT 400kV N0 1 AVOINE (POSTE 400 kV) - DISTRE;AVOI5;DISTR;400;3196;3488;3488;3582;0,511;6,623;260,130;40,861;21655;
AVOI5L71G.AVO;LIT 400kV N0 1 AVOINE (POSTE 400 kV) - GRILLE-AVOINE;AVOI5;G.AVO;400;1950;2025;2025;2100;0,009;0,149;3,482;0,547;375;
AVOI5L71LARCA;LIT 400kV N0 1 AVOINE (POSTE 400 kV) - LARCAY;AVOI5;LARCA;400;3465;3622;3622;3780;1,009;13,254;699,704;109,909;50356;
BAIXAL71GAUDI;LIT 400kV N0 1 BAIXAS - GAUDIERE (LA);BAIXA;GAUDI;400;4400;4500;4500;4500;1,565;22,203;839,529;131,873;71084;
BARNAL71PENL5;LIT 400kV N0 1 BARNABOS - PENLY (POSTE EVACUATION);BARNA;PENL5;400;3465;3622;3622;3780;0,707;12,046;669,312;105,135;47082;
BARNAL71ROUGE;LIT 400kV N0 1 BARNABOS - ROUGEMONTIER;BARNA;ROUGE;400;3416;3622;3622;3780;1,057;15,342;608,174;95,532;50281;
BARNAL71TERRI;LIT 400kV N0 1 BARNABOS - TERRIER;BARNA;TERRI;400;3465;3622;3622;3780;2,136;28,087;1484,423;233,173;106793;
BARNAL71VAUPA;LIT 400kV N0 1 BARNABOS - VAUPALIERE (LA);BARNA;VAUPA;400;3465;3622;3622;3780;0,437;5,743;302,661;47,542;21836;
BARNAL71REMIS;LIT 400kV N0 1 BARNABOS-REMISE;BARNA;REMIS;400;3465;3622;3622;3780;1,725;22,672;1193,517;187,477;86154;
BAYETL71GREPI;LIT 400kV N0 1 BAYET - GREPILLES;BAYET;GREPI;400;2130;2374;2374;2576;2,126;21,558;849,526;133,443;70752;
BAYETL71MARMA;LIT 400kV N0 1 BAYET - MARMAGNE;BAYET;MARMA;400;2130;2300;2300;2400;3,707;37,569;1482,996;232,948;123205;
BAYETL71RULHA;LIT 400kV N0 1 BAYET - RULHAT;BAYET;RULHA;400;2600;2700;2700;2800;1,039;13,658;721,720;113,368;52395;
BAYETL71GAUGL;LIT 400kV N0 1 BAYET-GAUGLIN;BAYET;GAUGL;400;2800;3000;3000;3100;3,096;40,844;2167,601;340,486;156345;
BEZAUL71HOUDR;LIT 400kV N0 1 BEZAUMONT - HOUDREVILLE;BEZAU;HOUDR;400;3465;3622;3622;3780;1,038;13,645;720,143;113,120;51843;
BEZAUL71MARL6;LIT 400kV N0 1 BEZAUMONT - MARLENHEIM;BEZAU;MARL6;400;2070;2282;2282;2400;4,629;51,059;1989,751;312,549;166234;
BEZAUL71VIGY;LIT 400kV N0 1 BEZAUMONT - VIGY;BEZAU;1VIGY;400;3294;3622;3622;3780;0,886;11,633;612,618;96,230;44148;
BIANCL71TRANS;LIT 400kV N0 1 BIANCON - TRANS;BIANC;TRANS;400;2128;2326;2326;2482;0,936;9,487;374,496;58,826;31208;
BOCTOL71M.SEI;LIT 400kV N0 1 BOCTOIS - MERY-SUR-SEINE;BOCTO;M.SEI;400;3465;3622;3622;3780;0,714;9,372;492,279;77,327;35548;
BOCTOL71MORBR;LIT 400kV N0 1 BOCTOIS - MORBRAS;BOCTO;MORBR;400;3465;3622;3622;3780;1,565;20,572;1086,364;170,646;78180;
BOISSL71CHAFF;LIT 400kV N0 1 BOISSE (LA) - CHAFFARD (LE);BOISS;CHAFF;400;1752;1998;1998;2172;0,724;7,901;253,983;39,896;23479;
BOISSL71MIONS;LIT 400kV N0 1 BOISSE (LA) - MIONS;BOISS;MIONS;400;2300;2450;2450;2600;0,617;6,605;220,834;34,689;20080;
B.TOLL71GEN.P;LIT 400kV N0 1 BOIS-TOLLOT - GENISSIAT-POSTE;B.TOL;GEN.P;400;1948;2162;2162;2348;1,107;10,877;381,815;59,975;33634;
BOUTRL71P.ORG;LIT 400kV N0 1 BOUTRE - PLAN-D ORGON;BOUTR;P.ORG;400;3192;3489;3489;3723;1,659;21,818;1152,925;181,101;83165;
BOUTRL71PRION;LIT 400kV N0 1 BOUTRE - PRIONNET;BOUTR;PRION;400;3192;3489;3489;3723;0,147;2,356;108,656;17,068;8951;
BRAUDL71MQIS;LIT 400kV N0 1 BRAUD - MARQUIS (LE);BRAUD;1MQIS;400;2200;2300;2300;2400;0,921;11,921;468,080;73,526;39424;
BRAUDL71PREGU;LIT 400kV N0 1 BRAUD - PREGUILLAC;BRAUD;PREGU;400;3072;3414;3414;3598;0,994;14,430;572,057;89,859;47291;
BREUIL71MARMA;LIT 400kV N0 1 BREUIL (LE) - MARMAGNE;BREUI;MARMA;400;1410;1632;1632;1806;9,503;71,427;2233,386;350,819;209476;
BREUIL71RUEYR;LIT 400kV N0 1 BREUIL (LE) - RUEYRES;BREUI;RUEYR;400;1186;1644;1644;1968;1,964;21,402;733,040;115,146;65650;
B.CARL71BIANC;LIT 400kV N0 1 BROC-CARROS (LE) - BIANCON;B.CAR;BIANC;400;2006;2192;2192;2336;1,665;15,592;623,881;97,999;51487;
CALA5L71COR.P;LIT 400kV N0 1 CALAN - CORDEMAIS-POSTE;CALA5;COR.P;400;2200;2300;2300;2400;4,186;42,432;1673,787;262,918;139524;
CALA5L71MARTY;LIT 400kV N0 1 CALAN - MARTYRE (LA);CALA5;MARTY;400;2862;2920;2920;3020;2,953;29,941;1180,375;185,413;98335;
CAPELL71LONNY;LIT 400kV N0 1 CAPELLE (LA) - LONNY;CAPEL;LONNY;400;2196;2422;2422;2596;1,639;17,552;586,813;92,176;53016;
CAPELL71MASTA;LIT 400kV N0 1 CAPELLE (LA) - MASTAING;CAPEL;MASTA;400;2570;2718;2718;2914;1,887;20,213;675,812;106,156;60871;
CAZARL71MARSI;LIT 400kV N0 1 CAZARIL - MARSILLON;CAZAR;MARSI;400;3316;3622;3622;3780;2,096;29,202;1485,863;233,399;101257;
CAZARL71VERFE;LIT 400kV N0 1 CAZARIL - VERFEIL;CAZAR;VERFE;400;3255;3600;3600;3780;2,421;32,079;1680,961;264,045;121353;
CERGYL71MEZE5;LIT 400kV N0 1 CERGY-MEZEROLLES;CERGY;MEZE5;400;2200;2300;2300;2400;0,991;10,236;384,146;60,342;32739;
CERGYL71TERRI;LIT 400kV N0 1 CERGY-TERRIER;CERGY;TERRI;400;2366;2596;2596;2778;0,876;9,212;326,549;51,294;28595;
CHAFFL71CPNIE;LIT 400kV N0 1 CHAFFARD (LE) - CHAMPAGNIER;CHAFF;CPNIE;400;2110;2246;2246;2382;3,161;35,012;1153,877;181,251;104135;
CHAFFL71COULA;LIT 400kV N0 1 CHAFFARD (LE) - COULANGE;CHAFF;COULA;400;;;;;4,154;41,629;1652,193;259,526;0;
CHAFFL71G.ILE;LIT 400kV N0 1 CHAFFARD (LE) - GRANDE-ILE;CHAFF;G.ILE;400;3465;3622;3622;3780;1,440;20,469;1023,776;160,814;76242;
CHAFFL71MIONS;LIT 400kV N0 1 CHAFFARD (LE) - MIONS;CHAFF;MIONS;400;1764;1876;1876;1988;0,543;4,174;131,144;20,600;12222;
CHAFFL71P.COR;LIT 400kV N0 1 CHAFFARD (LE) - PIVOZ-CORDIER;CHAFF;P.COR;400;3465;3622;3622;3780;1,293;14,857;543,100;85,310;47327;
CHAFFL71SSV.O;LIT 400kV N0 1 CHAFFARD (LE) - ST-VULBAS-OUEST;CHAFF;SSV.O;400;2300;2400;2400;2400;0,562;5,705;224,009;35,187;18713;
CHAINL71VERGE;LIT 400kV N0 1 CHAINGY - VERGER;CHAIN;VERGE;400;1332;1796;1796;2098;0,716;7,287;286,713;45,037;23926;
CBRY L71M.SEI;LIT 400kV N0 1 CHAMBRY - MERY-SUR-SEINE;CBRY;M.SEI;400;1812;1988;1988;2124;4,148;32,015;988,870;155,331;93177;
CBRY L71PENC5;LIT 400kV N0 1 CHAMBRY - PENCHARD;CBRY;PENC5;400;1988;2122;2122;2258;0,201;1,622;50,525;7,936;4722;
CPNIEL71VAUJA;LIT 400kV N0 1 CHAMPAGNIER - VAUJANY;CPNIE;VAUJA;400;2600;2700;2700;2800;0,667;9,296;372,698;58,543;30750;
CHAN5L71DISTR;LIT 400kV N0 1 CHANCEAUX - DISTRE;CHAN5;DISTR;400;2200;2300;2300;2400;2,318;24,100;951,112;149,400;79080;
CHAN5L71LARCA;LIT 400kV N0 1 CHANCEAUX - LARCAY;CHAN5;LARCA;400;3465;3622;3622;3780;0,445;5,843;307,683;48,331;22164;
CHAN5L71QUINT;LIT 400kV N0 1 CHANCEAUX - QUINTES (LES);CHAN5;QUINT;400;3465;3622;3622;3780;1,191;15,651;826,132;129,768;59408;
CHAN5L71VLERB;LIT 400kV N0 1 CHANCEAUX - VILLERBON;CHAN5;VLERB;400;2200;2300;2300;2400;1,912;19,401;765,093;120,181;89280;
CHARPL71ECHAL;LIT 400KV N0 1 CHARPENAY - ECHALAS;CHARP;ECHAL;400;;;;;0,526;9,604;410,796;64,528;32890;
CHARPL71GREPI;LIT 400kV N0 1 CHARPENAY - GREPILLES;CHARP;GREPI;400;2168;2308;2308;2448;1,777;17,251;686,547;107,843;57026;
CHARPL71SSV.O;LIT 400kV N0 1 CHARPENAY - ST-VULBAS-OUEST;CHARP;SSV.O;400;2300;2450;2450;2600;1,696;17,199;677,682;106,450;53537;
CHESNL71CIROL;LIT 400kV N0 1 CHESNOY (LE) - CIROLLIERS;CHESN;CIROL;400;1022;1614;1614;1956;1,823;20,419;629,688;98,911;58648;
CHESNL71M.SEI;LIT 400kV N0 1 CHESNOY (LE) - MERY-SUR-SEINE;CHESN;M.SEI;400;2366;2596;2596;2778;2,465;24,978;985,956;154,874;82163;
CHESNL71MORBR;LIT 400kV N0 1 CHESNOY (LE) - MORBRAS;CHESN;MORBR;400;2300;2522;2522;2696;1,451;15,877;518,289;81,413;47256;
MORBRL71ZCHES;LIT 400kV N0 1 CHESNOY (LE) - PIQUAGE A CHESNOY;MORBR;ZCHES;400;1022;1614;1614;1956;0,025;0,265;8,869;1,393;58942;
CHESNL71TABAR;LIT 400kV N0 1 CHESNOY (LE) - TABARDERIE;CHESN;TABAR;400;2138;2356;2356;2522;2,847;31,537;999,594;157,016;91731;
CHESNL71VLECH;LIT 400kV N0 1 CHESNOY (LE) - VILLECHETIVE;CHESN;VLECH;400;1410;1808;1808;2116;2,198;24,353;771,009;121,110;71239;
CHEVAL71GAVRE;LIT 400kV N0 1 CHEVALET - GAVRELLE;CHEVA;GAVRE;400;2366;2596;2596;2778;0,595;7,809;411,649;64,662;67140;
CHEVAL71LATEN;LIT 400kV N0 1 CHEVALET - LATENA;CHEVA;LATEN;400;2570;2718;2718;2914;1,977;20,030;794,838;124,853;65954;
CHEVAL71WARAN;LIT 400kV N0 1 CHEVALET - WARANDE;CHEVA;WARAN;400;3465;3622;3622;3780;3,115;31,604;1246,642;195,822;29616;
CIROLL71GATI5;LIT 400kV N0 1 CIROLLIERS - GATINAIS;CIROL;GATI5;400;2300;2522;2522;2696;1,068;14,027;740,123;116,258;19640;
CIROLL71VLEJU;LIT 400kV N0 1 CIROLLIERS - VILLEJUST;CIROL;VLEJU;400;3465;3622;3622;3780;0,609;6,800;208,607;32,768;53455;
CLERAL71CUBNE;LIT 400kV N0 1 CLERAC - CUBNEZAIS;CLERA;CUBNE;400;1850;2194;2194;2370;0,661;7,126;236,787;37,194;127980;
CLERAL71PLAUD;LIT 400kV N0 1 CLERAC - PLAUD;CLERA;PLAUD;400;2585;2633;2633;2715;3,972;44,447;1367,319;214,778;40341;
COCHEL71P.AND;LIT 400kV N0 1 COCHE (LA) - PRAZ-ST-ANDRE;COCHE;P.AND;400;2200;2300;2300;2400;1,237;17,543;361,236;56,743;91000;
COR.PL71LOUIS;LIT 400kV N0 1 CORDEMAIS-P - LOUISFERT (poste F);COR.P;LOUIS;400;2200;2300;2300;2400;1,671;16,933;669,837;105,218;150881;
COR.PL71GALOR;LIT 400kV N0 1 CORDEMAIS-POSTE - GALOREAUX (LES);COR.P;GALOR;400;2200;2300;2300;2400;2,738;26,790;1145,509;179,936;55189;
CORNIL71GEN.P;LIT 400kV N0 1 CORNIER - GENISSIAT-POSTE;CORNI;GEN.P;400;2304;2462;2462;2654;0,764;11,675;549,362;86,294;68868;
CORNIL71M.LAN;LIT 400kV N0 1 CORNIER - MONTAGNY-LES-LANCHES;CORNI;M.LAN;400;3465;3544;3544;3575;1,649;21,038;851,956;133,825;90713;
COULAL71P.COR;LIT 400kV N0 1 COULANGE - PIVOZ-CORDIER;COULA;P.COR;400;2144;2284;2284;2448;2,725;27,563;1088,790;171,027;90708;
COULAL71TAVEL;LIT 400kV N0 1 COULANGE - TAVEL;COULA;TAVEL;400;2168;2308;2308;2448;2,283;21,794;902,003;141,686;45273;
COULAL71TRI.P;LIT 400kV N0 1 COULANGE - TRICASTIN-POSTE (LE);COULA;TRI.P;400;3465;3544;3544;3575;1,371;13,485;535,158;84,062;90713;
CRENEL71M.SEI;LIT 400kV N0 1 CRENEY - MERY-SUR-SEINE;CRENE;M.SEI;400;2366;2400;2400;2600;1,172;9,065;281,508;44,219;83925;
CRENEL71REVIG;LIT 400kV N0 1 CRENEY - REVIGNY;CRENE;REVIG;400;1684;1854;1854;1986;2,595;27,828;929,462;146,000;40800;
CRENEL71VIELM;LIT 400kV N0 1 CRENEY - VIELMOULIN;CRENE;VIELM;400;2946;3144;3144;3344;5,532;42,281;1304,398;204,894;59949;
CREYSL71GEN.P;LIT 400kV N0 1 CREYS - GENISSIAT-POSTE;CREYS;GEN.P;400;2946;3144;3144;3344;1,112;16,141;687,728;108,028;21051;
CREYSL71G.ILE;LIT 400kV N0 1 CREYS - GRANDE-ILE;CREYS;G.ILE;400;2750;2875;2875;3000;1,271;18,454;731,119;114,844;52885;
CREYSL71SSV.O;LIT 400kV N0 1 CREYS - ST-VULBAS-OUEST;CREYS;SSV.O;400;2946;3144;3144;3344;0,445;6,452;255,518;40,137;60459;
CUBNEL71DONZA;LIT 400kV N0 1 CUBNEZAIS - DONZAC;CUBNE;DONZA;400;2374;2522;2522;2624;3,748;49,276;2603,404;408,942;63067;
CUBNEL71SAUCA;LIT 400kV N0 1 CUBNEZAIS - SAUCATS;CUBNE;SAUCA;400;3150;3307;3307;3465;1,876;19,020;750,554;117,897;210752;
DAMBRL71GATI5;LIT 400kV N0 1 DAMBRON - GATINAIS;DAMBR;GATI5;400;2200;2300;2300;2400;0,848;11,133;587,193;92,236;55100;
DAMBRL71VERGE;LIT 400kV N0 1 DAMBRON - VERGER;DAMBR;VERGE;400;2366;2596;2596;2778;1,664;16,881;665,889;104,598;116318;
DAMBRL71YVE.O;LIT 400kV N0 1 DAMBRON-YVELINES-OUEST;DAMBR;YVE.O;400;3465;3622;3622;3780;3,477;35,298;1397,074;219,452;42736;
DISTRL71GALOR;LIT 400kV N0 1 DISTRE - GALOREAUX (LES);DISTR;GALOR;400;2200;2300;2300;2400;1,783;18,026;718,738;112,899;46472;
DISTRL71JUMEA;LIT 400kV N0 1 DISTRE - JUMEAUX (LES);DISTR;JUMEA;400;2494;2716;2716;2872;1,395;14,155;556,761;87,456;98933;
DISTRL71PICOC;LIT 400kV N0 1 DISTRE - PICOCHERIE (LA);DISTR;PICOC;400;2200;2300;2300;2400;2,910;30,086;1187,676;186,560;46472;
DOMLOL71LAUNA;LIT 400kV N0 1 DOMLOUP - LAUNAY;DOMLO;LAUNA;400;2494;2676;2676;2778;1,411;18,548;979,061;153,791;48566;
DOMLOL71LOUIS;LIT 400kV N0 1 DOMLOUP - LOUISFERT (poste F);DOMLO;LOUIS;400;3465;3622;3622;3780;1,469;14,910;585,913;92,035;43829;
DOMLOL71OUDON;LIT 400kV N0 1 DOMLOUP - OUDON;DOMLO;OUDON;400;2200;2300;2300;2400;0,921;11,633;609,598;95,755;111701;
DOMLOL71P.HA5;LIT 400kV N0 1 DOMLOUP-PLAINE HAUTE;DOMLO;P.HA5;400;3465;3622;3622;3780;3,396;36,665;1256,665;197,396;70591;
DONZAL71LESQU;LIT 400kV N0 1 DONZAC - LESQUIVE;DONZA;LESQU;400;3255;3600;3600;3780;1,007;13,151;686,402;107,820;89931;
ECHALL71P.COR;LIT 400KV N0 1 ECHALAS - PIVOZ-CORDIER;ECHAL;P.COR;400;;;;;0,268;4,890;209,170;32,856;16747;
EGUZOL71MARMA;LIT 400kV N0 1 EGUZON -  MARMAGNE;EGUZO;MARMA;400;2332;2582;2582;2716;2,742;30,811;941,033;147,817;85196;
EGUZOL71PLAUD;LIT 400kV N0 1 EGUZON - PLAUD;EGUZO;PLAUD;400;1186;1644;1644;1968;2,640;29,543;902,936;141,833;227310;
EGUZOL71RUEYR;LIT 400kV N0 1 EGUZON - RUEYRES;EGUZO;RUEYR;400;3465;3622;3622;3780;6,694;73,668;2552,101;400,883;76000;
EGUZOL71VALDI;LIT 400kV N0 1 EGUZON - VALDIVIENNE;EGUZO;VALDI;400;2200;2300;2300;2400;1,518;19,985;1056,262;165,917;144534;
EGUZOL71VERGE;LIT 400kV N0 1 EGUZON - VERGER;EGUZO;VERGE;400;3465;3622;3622;3780;4,171;45,846;1672,554;262,724;75954;
FRASNL71GEN.P;LIT 400kV N0 1 FRASNE - GENISSIAT-POSTE;FRASN;GEN.P;400;2070;2282;2282;2400;3,012;36,863;1001,225;157,272;71386;
FRASNL71MAMBE;LIT 400kV N0 1 FRASNE - MAMBELIN;FRASN;MAMBE;400;3465;3622;3622;3780;2,068;22,621;828,622;130,160;52000;
FRUGEL71MANDA;LIT 400kV N0 1 FRUGES - MANDARINS;FRUGE;MANDA;400;3195;3561;3561;3780;1,037;13,637;720,407;113,161;88758;
GATI5L71GAUGL;LIT 400kV N0 1 GATINAIS - GAUGLIN;GATI5;GAUGL;400;3465;3622;3622;3780;1,740;22,883;1208,509;189,832;44838;
GATI5L71TABAR;LIT 400kV N0 1 GATINAIS - TABARDERIE;GATI5;TABAR;400;3195;3561;3561;3780;0,899;11,804;622,697;97,813;88736;
GAUDIL71ISSEL;LIT 400kV N0 1 GAUDIERE (LA) - ISSEL;GAUDI;ISSEL;400;2176;2400;2400;2576;1,775;17,931;716,084;112,482;175186;
GEN.PL71VIELM;LIT 400kV N0 1 GENISSIAT-POSTE - VIELMOULIN;GEN.P;VIELM;400;2200;2556;2556;2864;3,545;51,485;2042,332;320,809;168798;
GRANZL71JUMEA;LIT 400kV N0 1 GRANZAY - JUMEAUX (LES);GRANZ;JUMEA;400;3072;3414;3414;3598;2,364;24,314;960,118;150,815;64884;
GRANZL71PREGU;LIT 400kV N0 1 GRANZAY - PREGUILLAC;GRANZ;PREGU;400;3465;3622;3622;3780;1,350;19,588;776,608;121,989;54452;
GRANZL71ROM;LIT 400kV N0 1 GRANZAY - ROM;GRANZ;71ROM;400;2200;2300;2300;2400;1,100;14,465;764,500;120,087;79955;
GROSNL71SSV.O;LIT 400kV N0 1 GROSNE - ST-VULBAS-OUEST;GROSN;SSV.O;400;2138;2356;2356;2522;3,567;39,288;1265,630;198,805;2840;
GROSNL71VIELM;LIT 400kV N0 1 GROSNE - VIELMOULIN;GROSN;VIELM;400;2300;2450;2450;2600;2,549;28,582;871,392;136,878;131583;
H.PAUL71SSV.O;LIT 400kV N0 1 HENRI-PAUL - ST-VULBAS-OUEST;H.PAU;SSV.O;400;3294;3622;3622;3780;2,637;37,126;1707,054;268,143;66068;
H.PAUL71VIELM;LIT 400kV N0 1 HENRI-PAUL - VIELMOULIN;H.PAU;VIELM;400;2104;2300;2300;2400;1,349;17,720;934,591;146,805;54154;
HERS5L71LATEN;LIT 400kV N0 1 HERSE(LA) - LATENA;HERS5;LATEN;400;2200;2300;2300;2400;1,229;12,468;491,338;77,179;61754;
HERS5L71VLEVA;LIT 400kV N0 1 HERSE(LA) - VILLEVAUDE;HERS5;VLEVA;400;2055;2277;2277;2458;1,856;18,819;741,270;116,438;61833;
HOUDRL71LOGEL;LIT 400kV N0 1 HOUDREVILLE - LOGELBACH;HOUDR;LOGEL;400;2366;2596;2596;2778;3,108;35,853;1229,850;193,184;109170;
HOUDRL71M.SEI;LIT 400kV N0 1 HOUDREVILLE - MERY-SUR-SEINE;HOUDR;M.SEI;400;2366;2596;2596;2778;4,883;49,515;1953,151;306,800;162749;
HOUDRL71N.MAI;LIT 400kV N0 1 HOUDREVILLE - NEUVES-MAISONS;HOUDR;N.MAI;400;2214;2450;2450;2630;0,333;3,559;121,262;19,048;10822;
HOUDRL71VINCE;LIT 400kV N0 1 HOUDREVILLE - VINCEY;HOUDR;VINCE;400;2366;2596;2596;2778;0,818;8,953;324,111;50,911;28055;
ISSELL71VERFE;LIT 400kV N0 1 ISSEL - VERFEIL;ISSEL;VERFE;400;2170;2400;2400;2574;1,167;11,809;470,309;73,876;38884;
JONQUL71TAVEL;LIT 400kV N0 1 JONQUIERES - TAVEL;JONQU;TAVEL;400;2200;2300;2300;2400;0,656;7,267;321,550;50,509;25040;
GAUDIL71RUEYR;LIT 400kV N0 1 LA GAUDIERE - RUEYRES;GAUDI;RUEYR;400;3150;3392;3392;3590;5,160;58,181;1935,148;303,972;96657;
GAUDIL71TAMAR;LIT 400kV N0 1 LA GAUDIERE - TAMAREAU;GAUDI;TAMAR;400;2200;2300;2300;2400;2,036;29,623;1172,752;184,215;59184;
LATENL71VLEVA;LIT 400kV N0 1 LATENA - VILLEVAUDE;LATEN;VLEVA;400;3465;3622;3622;3780;3,063;31,059;1223,894;192,249;82000;
LAUNAL71TAUTE;LIT 400kV N0 1 LAUNAY - TAUTE;LAUNA;TAUTE;400;3465;3622;3622;3780;1,641;21,580;1140,537;179,155;82000;
LESQUL71VERFE;LIT 400kV N0 1 LESQUIVE - VERFEIL;LESQU;VERFE;400;3465;3622;3622;3780;0,805;10,592;558,279;87,694;47228;
LIMEUL71PENL5;LIT 400kV N0 1 LIMEUX - PENLY (POSTE EVACUATION);LIMEU;PENL5;400;2196;2400;2400;2596;0,708;12,090;670,638;105,344;30365;
LOGELL71MUHLB;LIT 400kV N0 1 LOGELBACH - MUHLBACH;LOGEL;MUHLB;400;2196;2400;2400;2596;0,910;9,249;361,942;56,854;10823;
LONNYL71MAZUR;LIT 400kV N0 1 LONNY - MAZURES;LONNY;MAZUR;400;3465;3622;3622;3780;0,325;3,360;127,699;20,059;10770;
LONNYL71SEUIL;LIT 400kV N0 1 LONNY - SEUIL;LONNY;SEUIL;400;3639;3894;3894;4149;0,711;11,811;651,241;102,297;75667;
LONNYL71VESLE;LIT 400kV N0 1 LONNY - VESLE;LONNY;VESLE;400;3465;3622;3622;3780;1,193;20,013;1106,370;173,788;118313;
LONNYL71MOULA;LIT 400kV N0 1 LONNY-MOULAINE;LONNY;MOULA;400;3639;3894;3894;4149;2,260;29,700;1563,756;245,634;43688;
MAMBEL71SIERE;LIT 400kV N0 1 MAMBELIN - SIERENTZ;MAMBE;SIERE;400;3465;3622;3622;3780;2,350;24,592;843,187;132,447;28604;
MANDAL71WARAN;LIT 400kV N0 1 MANDARINS - WARANDE;MANDA;WARAN;400;3294;3622;3622;3780;0,572;7,547;395,767;62,167;33049;
MARL6L71SCHEE;LIT 400kV N0 1 MARLENHEIM - SCHEER;MARL6;SCHEE;400;3465;3622;3622;3780;0,663;8,703;458,869;72,079;33048;
MARL6L71VIGY;LIT 400kV N0 1 MARLENHEIM-VIGY;MARL6;1VIGY;400;1838;2036;2036;2140;2,678;36,336;1887,813;296,537;86085;
MARMAL71TABAR;LIT 400kV N0 1 MARMAGNE - TABARDERIE;MARMA;TABAR;400;1410;1890;1890;2114;3,753;29,361;926,748;145,573;90623;
MQIS L71SAUCA;LIT 400kV N0 1 MARQUIS (LE) - SAUCATS;MQIS;SAUCA;400;1677;1875;1875;2100;1,595;17,587;572,668;89,955;6805;
MENUEL71TAUTE;LIT 400kV N0 1 MENUEL - TAUTE;MENUE;TAUTE;400;2662;2878;2878;2996;0,720;9,468;500,400;78,603;14300;
MENUEL71TOLLE;LIT 400kV N0 1 MENUEL - TOLLEVAST;MENUE;TOLLE;400;3465;3622;3622;3780;0,428;4,356;170,175;26,731;36000;
M.SEIL71VESLE;LIT 400kV N0 1 MERY-SUR-SEINE - VESLE;M.SEI;VESLE;400;2600;2700;2700;2800;2,504;26,819;896,669;140,848;42230;
M.SEIL71VIELM;LIT 400kV N0 1 MERY-SUR-SEINE - VIELMOULIN;M.SEI;VIELM;400;2600;2700;2700;2800;3,149;45,724;1813,631;284,885;42210;
MEZE5L71TILL5;LIT 400kV N0 1 MEZEROLLES - TILLEUL;MEZE5;TILL5;400;2200;2300;2300;2400;2,123;21,523;848,851;133,337;17274;
MEZE5L71YVE.O;LIT 400kV N0 1 MEZEROLLES-YVELINES-OUEST;MEZE5;YVE.O;400;2200;2300;2300;2400;0,518;5,251;207,288;32,561;70228;
MOLIEL71OUDON;LIT 400kV N0 1 MOLIERE - OUDON;MOLIE;OUDON;400;3465;3622;3622;3780;1,150;14,508;760,863;119,516;46857;
MOLIEL71QUINT;LIT 400kV N0 1 MOLIERE - QUINTES (LES);MOLIE;QUINT;400;3465;3622;3622;3780;0,984;12,421;651,059;102,268;14948;
MTEZ5L71RUEYR;LIT 400kV N0 1 MONTEZIC (POSTE EXTERIEUR) - RUEYRES;MTEZ5;RUEYR;400;;;;;0,163;2,758;62,039;9,745;0;
MORBRL71VLEVA;LIT 400kV N0 1 MORBRAS - VILLEVAUDE;MORBR;VLEVA;400;3465;3622;3622;3780;0,244;3,966;237,815;37,356;15228;
MOULAL71VIGY;LIT 400kV N0 1 MOULAINE - VIGY;MOULA;1VIGY;400;3465;3622;3622;3780;1,234;16,217;856,071;134,471;61622;
MUHLBL71SCHEE;LIT 400kV N0 1 MUHLBACH - SCHEER;MUHLB;SCHEE;400;;;;;1,590;17,975;685,477;107,675;0;
MUHLBL71VINCE;LIT 400kV N0 1 MUHLBACH - VINCEY;MUHLB;VINCE;400;2055;2277;2277;2458;3,195;36,108;1265,376;198,765;111227;
MUHLBL71SIERE;LIT 400kV N0 1 MUHLBACH-SIERENTZ;MUHLB;SIERE;400;2202;2426;2426;2598;0,959;10,713;368,412;57,870;32691;
NEOULL71REALT;LIT 400kV N0 1 NEOULES - REALTOR;NEOUL;REALT;400;2006;2192;2192;2336;2,160;20,427;816,860;128,312;68288;
NEOULL71TRANS;LIT 400kV N0 1 NEOULES - TRANS;NEOUL;TRANS;400;2128;2326;2326;2482;1,357;13,765;541,759;85,099;45205;
OUDONL71QUINT;LIT 400kV N0 1 OUDON - QUINTES (LES);OUDON;QUINT;400;3465;3622;3622;3780;2,128;26,892;1413,149;221,977;100927;
OUDONL71TAUTE;LIT 400kV N0 1 OUDON - TAUTE;OUDON;TAUTE;400;3900;4050;4050;4200;3,260;42,869;2265,701;355,896;163000;
PICOCL71VLERB;LIT 400kV N0 1 PICOCHERIE (LA) - VILLERBON;PICOC;VLERB;400;2232;2448;2448;2666;0,887;9,007;353,659;55,553;29576;
P.ORGL71TAVEL;LIT 400kV N0 1 PLAN-D ORGON - TAVEL;P.ORG;TAVEL;400;3192;3489;3489;3723;0,832;10,940;578,018;90,795;41812;
P.GASL71PENC5;LIT 400kV N0 1 PLESSIS-GASSOT - PENCHARD;P.GAS;PENC5;400;1988;2122;2122;2258;1,387;11,335;356,605;56,015;33225;
P.GASL71SAUS5;LIT 400kV N0 1 PLESSIS-GASSOT - SAUSSET;P.GAS;SAUS5;400;2300;2522;2522;2696;0,425;4,707;149,832;23,536;13828;
P.GASL71TERRI;LIT 400kV N0 1 PLESSIS-GASSOT - TERRIER;P.GAS;TERRI;400;2300;2522;2522;2696;0,805;9,079;346,061;54,359;29084;
P.ANDL71ZP.AN;LIT 400kV N0 1 PRAZ-ST-ANDRE - PIQUAGE A LA PRAZ-ST-ANDRE;P.AND;ZP.AN;400;1500;1705;1705;1800;0,003;0,058;2,268;0,356;170;
P.ANDL71S.BIS;LIT 400kV N0 1 PRAZ-ST-ANDRE - SUPER-BISSORTE;P.AND;S.BIS;400;1300;1300;1300;1300;0,036;0,220;90,203;14,169;998;
PRIONL71ZT.SU;LIT 400kV N0 1 PRIONNET - T.SUP / PRION - TAVEL;PRION;ZT.SU;400;3592;3886;3886;4094;0,010;0,187;7,882;1,238;635;
REALTL71TAVEL;LIT 400kV N0 1 REALTOR - TAVEL;REALT;TAVEL;400;2128;2326;2326;2482;2,735;27,716;1094,040;171,851;91947;
REMISL71TERRI;LIT 400kV N0 1 REMISE - TERRIER;REMIS;TERRI;400;3465;3622;3622;3780;0,576;7,565;397,585;62,452;28714;
REVIGL71VIGY;LIT 400kV N0 1 REVIGNY - VIGY;REVIG;1VIGY;400;2196;2422;2422;2596;3,893;41,123;1454,977;228,547;127788;
ROM  L71VALDI;LIT 400kV N0 1 ROM - VALDIVIENNE;ROM;VALDI;400;3465;3622;3622;3780;0,969;12,737;673,177;105,742;48872;
ROUGEL71TILL5;LIT 400kV N0 1 ROUGEMONTIER - TILLEUL;ROUGE;TILL5;400;2200;2300;2300;2400;1,192;12,086;476,309;74,818;41165;
ROUGEL71TOURB;LIT 400kV N0 1 ROUGEMONTIER - TOURBE;ROUGE;TOURB;400;3416;3622;3622;3780;1,749;25,373;1007,271;158,222;83230;
SAUS5L71VLEVA;LIT 400kV N0 1 SAUSSET - VILLEVAUDE;SAUS5;VLEVA;400;2200;2300;2300;2400;0,354;3,946;123,138;19,342;11483;
SEREIL71VIELM;LIT 400kV N0 1 SEREIN - VIELMOULIN;SEREI;VIELM;400;2138;2356;2356;2522;2,952;33,112;1011,050;158,815;95230;
SEREIL71VLECH;LIT 400kV N0 1 SEREIN - VILLECHETIVE;SEREI;VLECH;400;2138;2356;2356;2522;1,119;12,273;398,154;62,542;36396;
SEUILL71VESLE;LIT 400kV N0 1 SEUIL - VESLE;SEUIL;VESLE;400;4200;4200;4200;4200;0,491;8,348;463,645;72,829;33000;
SSAVOL71VIGY;LIT 400kV N0 1 ST-AVOLD - VIGY;SSAVO;1VIGY;400;1245;1245;1450;1450;0,677;8,928;523,467;82,226;280;
TAMARL71TAVEL;LIT 400kV N0 1 TAMAREAU - TAVEL;TAMAR;TAVEL;400;4400;4500;4500;4500;1,995;28,294;1069,920;168,063;91000;
TAUTEL71TERR6;LIT 400kV N0 1 TAUTE - TERRETTE;TAUTE;TERR6;400;3465;3622;3622;3780;0,280;3,682;194,600;30,568;13998;
TAVELL71ZT.SU;LIT 400kV N0 1 TAVEL - T.SUP / PRION - TAVEL;TAVEL;ZT.SU;400;3192;3489;3489;3723;2,465;32,883;1724,153;270,829;124816;
TAVELL71TRI.P;LIT 400kV N0 1 TAVEL - TRICASTIN-POSTE (LE);TAVEL;TRI.P;400;2212;2380;2380;2498;1,294;12,506;495,504;77,834;41959;
TERR6L71TOURB;LIT 400kV N0 1 TERRETTE - TOURBE;TERR6;TOURB;400;3416;3622;3622;3780;1,466;21,290;844,628;132,674;69804;
T.SUPL71ZT.SU;LIT 400kV N0 1 TORE SUPRA - T.SUP / PRION - TAVEL;T.SUP;ZT.SU;400;2200;2300;2300;2400;0,004;0,048;1,598;0,251;144;
VERGEL71VLERB;LIT 400kV N0 1 VERGER - VILLERBON;VERGE;VLERB;400;2200;2300;2300;2400;0,805;8,172;321,441;50,492;26844;
VLAROL71ZP.AN;LIT 400kV N0 1 VILLARODIN - PIQUAGE A LA PRAZ-ST-ANDRE;VLARO;ZP.AN;400;2585;2633;2633;2715;0,356;5,038;103,417;16,245;11475;
WARANL71WEPPE;LIT 400kV N0 1 WARANDE-WEPPES;WARAN;WEPPE;400;3078;3266;3266;3458;1,628;20,841;748,983;117,650;65573;
ALBERL72G.ILE;LIT 400kV N0 2 ALBERTVILLE - GRANDE-ILE;ALBER;G.ILE;400;3099;3441;3441;3741;0,740;11,298;538,840;84,641;40775;
ARGOEL72CHEVA;LIT 400kV N0 2 ARGOEUVES - CHEVALET;ARGOE;CHEVA;400;3465;3622;3622;3780;0,833;10,936;576,619;90,575;42230;
ARGOEL72TERRI;LIT 400kV N0 2 ARGOEUVES - TERRIER;ARGOE;TERRI;400;3465;3622;3622;3780;1,686;22,134;1166,290;183,200;84037;
ATTAQL72MANDA;LIT 400kV N0 2 ATTAQUES (LES) - MANDARINS;ATTAQ;MANDA;400;3465;3622;3622;3780;0,210;2,760;145,581;22,868;10484;
ATTAQL72WARAN;LIT 400kV N0 2 ATTAQUES (LES) - WARANDE;ATTAQ;WARAN;400;3465;3622;3622;3780;0,365;4,799;253,068;39,752;18296;
AVELIL72WARAN;LIT 400kV N0 2 AVELIN - WARANDE;AVELI;WARAN;400;3078;3266;3266;3458;2,172;27,866;1008,657;158,440;86764;
AVELIL72MASTA;LIT 400kV N0 2 AVELIN-MASTAING;AVELI;MASTA;400;3465;3622;3622;3780;0,681;8,954;473,239;74,336;34067;
AVOI5L72DISTR;LIT 400kV N0 2 AVOINE (POSTE 400 kV) - DISTRE;AVOI5;DISTR;400;3196;3488;3488;3582;0,511;6,624;260,190;40,871;21629;
AVOI5L72G.AVO;LIT 400kV N0 2 AVOINE (POSTE 400 kV) - GRILLE-AVOINE;AVOI5;G.AVO;400;1604;1604;1700;1700;0,010;0,159;21,412;3,363;447;
AVOI5L72LARCA;LIT 400kV N0 2 AVOINE (POSTE 400 kV) - LARCAY;AVOI5;LARCA;400;3465;3622;3622;3780;1,008;13,253;699,618;109,896;50360;
BAIXAL72GAUDI;LIT 400kV N0 2 BAIXAS - LA GAUDIERE;BAIXA;GAUDI;400;4400;4500;4500;4500;1,565;22,203;839,529;131,873;71263;
BARNAL72ROUGE;LIT 400kV N0 2 BARNABOS - ROUGEMONTIER;BARNA;ROUGE;400;3416;3622;3622;3780;1,057;15,342;608,186;95,534;50274;
