ref;Circuit name;sub_1_short;sub_2_short;Voltage level (kV);I_max_Summer;I_max_Interseason_1;I_max_Interseason_2;I_max_Winter;Resistance R (Ω);Reactance X (Ω);Capacity (nF);Half-Susceptance Hd/2 (μS);Length (m);
BARNAL72TERRI;LIT 400kV N0 2 BARNABOS - TERRIER;BARNA;TERRI;400;3465;3622;3622;3780;2,137;28,109;1486,056;233,429;106841;
BARNAL72VAUPA;LIT 400kV N0 2 BARNABOS - VAUPALIERE (LA);BARNA;VAUPA;400;3465;3622;3622;3780;0,438;5,752;302,767;47,559;21813;
BARNAL72PENL5;LIT 400kV N0 2 BARNABOS-PENLY (POSTE EVACUATION);BARNA;PENL5;400;3465;3622;3622;3780;0,707;12,044;669,179;105,114;47082;
BARNAL72REMIS;LIT 400kV N0 2 BARNABOS-REMISE;BARNA;REMIS;400;3465;3622;3622;3780;1,711;22,484;1186,971;186,449;86145;
BAYETL72GREPI;LIT 400kV N0 2 BAYET - GREPILLES;BAYET;GREPI;400;2130;2374;2374;2576;2,123;21,520;849,209;133,394;70752;
BAYETL72MARMA;LIT 400kV N0 2 BAYET - MARMAGNE;BAYET;MARMA;400;2130;2300;2300;2400;3,710;37,594;1483,992;233,105;123205;
BAYETL72RULHA;LIT 400kV N0 2 BAYET - RULHAT;BAYET;RULHA;400;2600;2700;2700;2800;1,039;13,665;721,688;113,362;52395;
BAYETL72SSELO;LIT 400kV N0 2 BAYET-ST-ELOI;BAYET;SSELO;400;2800;3000;3000;3100;1,712;22,502;1187,834;186,585;85603;
B.MONL72CHAFF;LIT 400kV N0 2 BEAUMONT-MONTEUX - CHAFFARD (LE);B.MON;CHAFF;400;3465;3544;3544;3575;2,261;22,922;903,910;141,986;75994;
B.MONL72COULA;LIT 400kV N0 2 BEAUMONT-MONTEUX - COULANGE;B.MON;COULA;400;3465;3544;3544;3575;1,715;19,416;710,500;111,605;61247;
BEZAUL72HOUDR;LIT 400kV N0 2 BEZAUMONT - HOUDREVILLE;BEZAU;HOUDR;400;3465;3622;3622;3780;1,031;13,545;714,841;112,287;51462;
BEZAUL72VIGY;LIT 400kV N0 2 BEZAUMONT - VIGY;BEZAU;2VIGY;400;3294;3622;3622;3780;0,887;11,644;613,012;96,292;44179;
BIANCL72TRANS;LIT 400kV N0 2 BIANCON - TRANS;BIANC;TRANS;400;2128;2326;2326;2482;0,936;9,487;374,496;58,826;31212;
BOCTOL72M.SEI;LIT 400kV N0 2 BOCTOIS - MERY-SUR-SEINE;BOCTO;M.SEI;400;3465;3622;3622;3780;0,714;9,373;493,648;77,542;35572;
BOCTOL72MORBR;LIT 400kV N0 2 BOCTOIS - MORBRAS;BOCTO;MORBR;400;3465;3622;3622;3780;1,606;21,112;1114,893;175,127;77983;
BRAUDL72CUBNE;LIT 400kV N0 2 BRAUD - CUBNEZAIS;BRAUD;CUBNE;400;3072;3414;3414;3598;0,642;9,318;368,852;57,939;30529;
BRAUDL72PREGU;LIT 400kV N0 2 BRAUD - PREGUILLAC;BRAUD;PREGU;400;3072;3414;3414;3598;0,994;14,430;572,045;89,857;47366;
B.CARL72BIANC;LIT 400kV N0 2 BROC-CARROS (LE)-BIANCON;B.CAR;BIANC;400;2006;2192;2192;2336;1,665;15,592;623,881;97,999;51487;
CANTEL72SAUCA;LIT 400kV N0 2 CANTEGRIT - SAUCATS;CANTE;SAUCA;400;2690;2822;2822;2936;1,943;25,186;762,776;119,817;72590;
CAZARL72MARSI;LIT 400kV N0 2 CAZARIL - MARSILLON;CAZAR;MARSI;400;3316;3622;3622;3780;2,090;29,120;1481,576;232,725;101657;
CAZARL72VERFE;LIT 400kV N0 2 CAZARIL - VERFEIL;CAZAR;VERFE;400;3255;3600;3600;3780;2,412;32,015;1681,484;264,127;121341;
CERGYL72MEZE5;LIT 400kV N0 2 CERGY-MEZEROLLES;CERGY;MEZE5;400;2200;2300;2300;2400;0,990;10,227;383,808;60,288;32714;
CERGYL72TERRI;LIT 400kV N0 2 CERGY-TERRIER;CERGY;TERRI;400;2366;2596;2596;2778;0,879;9,253;327,768;51,486;28712;
CHAFFL72CPNIE;LIT 400kV N0 2 CHAFFARD (LE) - CHAMPAGNIER;CHAFF;CPNIE;400;2110;2246;2246;2382;2,248;27,612;942,551;148,056;84001;
CHAFFL72G.ILE;LIT 400kV N0 2 CHAFFARD (LE)-GRANDE-ILE;CHAFF;G.ILE;400;3465;3622;3622;3780;1,441;20,472;1023,765;160,813;76242;
CHAFFL72MIONS;LIT 400kV N0 2 CHAFFARD (LE)-MIONS;CHAFF;MIONS;400;2300;2450;2450;2600;0,288;3,687;186,778;29,339;13304;
CHAFFL72P.COR;LIT 400kV N0 2 CHAFFARD (LE)-PIVOZ-CORDIER;CHAFF;P.COR;400;3465;3622;3622;3780;1,293;14,857;543,100;85,310;47327;
CHAFFL72SSV.O;LIT 400kV N0 2 CHAFFARD (LE)-ST-VULBAS-OUEST;CHAFF;SSV.O;400;2300;2400;2400;2400;0,562;5,710;224,058;35,195;18722;
CHAINL72VERGE;LIT 400kV N0 2 CHAINGY-VERGER;CHAIN;VERGE;400;1332;1796;1796;2098;0,715;7,275;286,326;44,976;24011;
CPNIEL72VAUJA;LIT 400kV N0 2 CHAMPAGNIER-VAUJANY;CPNIE;VAUJA;400;1812;1988;1988;2124;0,667;9,290;372,472;58,508;26413;
CHAN5L72LARCA;LIT 400kV N0 2 CHANCEAUX - LARCAY;CHAN5;LARCA;400;3465;3622;3622;3780;0,445;5,839;307,524;48,306;22164;
CHAN5L72QUINT;LIT 400kV N0 2 CHANCEAUX-QUINTES (LES);CHAN5;QUINT;400;3465;3622;3622;3780;1,191;15,652;826,159;129,773;59426;
CHARPL72ECHAL;LIT 400kV N0 2 CHARPENAY-ECHALAS;CHARP;ECHAL;400;3465;3622;3622;3780;0,533;9,712;417,219;65,537;32882;
CHARPL72GREPI;LIT 400kV N0 2 CHARPENAY-GREPILLES;CHARP;GREPI;400;2168;2308;2308;2448;1,712;17,367;683,478;107,360;57036;
CHARPL72SSV.O;LIT 400kV N0 2 CHARPENAY-ST-VULBAS-OUEST;CHARP;SSV.O;400;2300;2450;2450;2600;1,711;17,374;683,411;107,350;56986;
CHESNL72CIROL;LIT 400kV N0 2 CHESNOY (LE)-CIROLLIERS;CHESN;CIROL;400;2366;2596;2596;2778;1,819;20,373;628,969;98,798;82187;
CHESNL72M.SEI;LIT 400kV N0 2 CHESNOY (LE)-MERY-SUR-SEINE;CHESN;M.SEI;400;2300;2400;2400;2600;2,468;25,046;985,823;154,853;47267;
CHESNL72MORBR;LIT 400kV N0 2 CHESNOY (LE)-MORBRAS;CHESN;MORBR;400;2814;3110;3110;3338;1,451;15,878;518,458;81,439;114626;
CHESNL72TABAR;LIT 400kV N0 2 CHESNOY (LE)-TABARDERIE;CHESN;TABAR;400;2814;3110;3110;3338;1,854;26,679;1079,532;169,573;115433;
CHEVAL72GAVRE;LIT 400kV N0 2 CHEVALET - GAVRELLE;CHEVA;GAVRE;400;2366;2596;2596;2778;0,598;7,859;414,346;65,085;83793;
CHEVAL72LATEN;LIT 400kV N0 2 CHEVALET - LATENA;CHEVA;LATEN;400;2570;2718;2718;2914;1,970;19,967;790,926;124,238;32379;
CHEVAL72WARAN;LIT 400kV N0 2 CHEVALET-WARANDE;CHEVA;WARAN;400;3465;3622;3622;3780;3,113;31,590;1246,175;195,749;53850;
CIROLL72GATI5;LIT 400kV N0 2 CIROLLIERS - GATINAIS;CIROL;GATI5;400;2300;2522;2522;2696;1,067;14,021;739,860;116,217;19807;
CIROLL72VLEJU;LIT 400kV N0 2 CIROLLIERS - VILLEJUST;CIROL;VLEJU;400;1812;1988;1988;2124;0,614;6,865;210,310;33,035;21904;
COR.PL72DISTR;LIT 400kV N0 2 CORDEMAIS-POSTE - DISTRE;COR.P;DISTR;400;2200;2300;2300;2400;4,521;45,811;1809,192;284,187;55162;
COR.PL72LOUIS;LIT 400kV N0 2 CORDEMAIS-POSTE - LOUISFERT (poste F);COR.P;LOUIS;400;2200;2300;2300;2400;1,666;16,878;667,653;104,875;238814;
COR.PL72MARTY;LIT 400kV N0 2 CORDEMAIS-POSTE - MARTYRE (LA);COR.P;MARTY;400;3456;3622;3622;3780;7,083;72,149;2867,118;450,366;41841;
COULAL72P.COR;LIT 400kV N0 2 COULANGE-PIVOZ-CORDIER;COULA;P.COR;400;2168;2308;2308;2448;2,706;27,369;1081,278;169,847;45546;
COULAL72TRI.P;LIT 400kV N0 2 COULANGE-TRICASTIN-POSTE (LE);COULA;TRI.P;400;2168;2308;2308;2448;1,404;13,770;546,793;85,890;45546;
CREYSL72GEN.P;LIT 400kV N0 2 CREYS-GENISSIAT-POSTE;CREYS;GEN.P;400;2946;3144;3144;3344;1,113;16,161;641,263;100,729;21051;
CREYSL72G.ILE;LIT 400kV N0 2 CREYS-GRANDE-ILE;CREYS;G.ILE;400;2600;2700;2700;2800;1,271;18,452;731,048;114,833;52924;
CREYSL72SSV.O;LIT 400kV N0 2 CREYS-ST-VULBAS-OUEST;CREYS;SSV.O;400;3150;3307;3307;3465;0,445;6,448;255,363;40,112;187570;
CUBNEL72DONZA;LIT 400kV N0 2 CUBNEZAIS-DONZAC;CUBNE;DONZA;400;2258;2400;2400;2600;3,716;48,855;2581,127;405,442;12719;
CUBNEL72MQIS;LIT 400kV N0 2 CUBNEZAIS-MARQUIS (LE);CUBNE;2MQIS;400;2374;2522;2522;2624;0,371;3,923;150,871;23,699;63062;
CUBNEL72SAUCA;LIT 400kV N0 2 CUBNEZAIS-SAUCATS;CUBNE;SAUCA;400;3465;3622;3622;3780;1,887;19,144;755,080;118,608;42309;
DAMBRL72GATI5;LIT 400kV N0 2 DAMBRON - GATINAIS;DAMBR;GATI5;400;2200;2300;2300;2400;0,848;11,136;587,339;92,259;55106;
DAMBRL72VLEJU;LIT 400kV N0 2 DAMBRON - VILLEJUST;DAMBR;VLEJU;400;2200;2300;2300;2400;2,138;21,707;852,697;133,941;59000;
DAMBRL72VERGE;LIT 400kV N0 2 DAMBRON-VERGER;DAMBR;VERGE;400;2366;2596;2596;2778;1,664;16,882;665,379;104,518;73751;
DISTRL72JUMEA;LIT 400kV N0 2 DISTRE - JUMEAUX (LES);DISTR;JUMEA;400;3465;3622;3622;3780;1,394;14,142;557,955;87,643;70591;
DOMLOL72LAUNA;LIT 400kV N0 2 DOMLOUP - LAUNAY;DOMLO;LAUNA;400;2494;2676;2676;2778;1,412;18,552;979,261;153,822;48525;
DOMLOL72LOUIS;LIT 400kV N0 2 DOMLOUP - LOUISFERT (poste F);DOMLO;LOUIS;400;3465;3622;3622;3780;1,469;14,910;585,913;92,035;43888;
DOMLOL72OUDON;LIT 400kV N0 2 DOMLOUP - OUDON;DOMLO;OUDON;400;3255;3600;3600;3780;0,950;12,008;629,248;98,842;49674;
DONZAL72VERFE;LIT 400kV N0 2 DONZAC-VERFEIL;DONZA;VERFE;400;3465;3622;3622;3780;1,797;23,746;1245,845;195,697;16746;
ECHALL72P.COR;LIT 400kV N0 2 ECHALAS-PIVOZ-CORDIER;ECHAL;P.COR;400;2170;2300;2300;2400;0,268;4,901;208,756;32,791;88692;
EGUZOL72VALDI;LIT 400kV N0 2 EGUZON-VALDIVIENNE;EGUZO;VALDI;400;1600;1772;1772;1904;1,517;19,973;1055,649;165,821;22401;
GATI5L72GAUGL;LIT 400kV N0 2 GATINAIS - GAUGLIN;GATI5;GAUGL;400;3465;3622;3622;3780;1,752;22,990;1212,315;190,430;44839;
GATI5L72TABAR;LIT 400kV N0 2 GATINAIS - TABARDERIE;GATI5;TABAR;400;2200;2300;2300;2400;0,899;11,804;622,710;97,815;59272;
GAUGLL72SSELO;LIT 400kV N0 2 GAUGLIN-ST-ELOI;GAUGL;SSELO;400;2200;2556;2556;2800;1,417;18,639;984,276;154,610;70839;
GEN.PL72VIELM;LIT 400kV N0 2 GENISSIAT-POSTE-VIELMOULIN;GEN.P;VIELM;400;1236;1236;1236;1236;3,537;51,373;2037,901;320,113;2342;
GRANZL72JUMEA;LIT 400kV N0 2 GRANZAY - JUMEAUX (LES);GRANZ;JUMEA;400;3072;3414;3414;3598;2,364;24,317;959,560;150,727;64873;
GRANZL72PREGU;LIT 400kV N0 2 GRANZAY - PREGUILLAC;GRANZ;PREGU;400;3465;3622;3622;3780;1,349;19,588;776,596;121,987;103445;
GRANZL72VALDI;LIT 400kV N0 2 GRANZAY - VALDIVIENNE;GRANZ;VALDI;400;2238;2382;2382;2526;2,069;27,226;1437,471;225,797;114700;
HAVR5L72ROUGE;LIT 400kV N0 2 HAVRE (LE) (POSTE) - ROUGEMONTIER;HAVR5;ROUGE;400;2104;2300;2300;2400;1,685;17,036;631,958;99,268;54154;
HOUDRL72M.SEI;LIT 400kV N0 2 HOUDREVILLE-MERY-SUR-SEINE;HOUDR;M.SEI;400;2170;2400;2400;2574;4,883;49,523;1953,442;306,846;38918;
ISSELL72VERFE;LIT 400kV N0 2 ISSEL - VERFEIL;ISSEL;VERFE;400;2462;2644;2644;2798;1,169;11,866;466,586;73,291;25681;
GAUDIL72ISSEL;LIT 400kV N0 2 LA GAUDIERE - ISSEL;GAUDI;ISSEL;400;3150;3392;3392;3590;1,776;18,018;709,282;111,414;97047;
GAUDIL72TAMAR;LIT 400kV N0 2 LA GAUDIERE - TAMAREAU;GAUDI;TAMAR;400;3195;3561;3561;3780;2,036;28,774;1204,252;189,164;70830;
LAUNAL72TAUTE;LIT 400kV N0 2 LAUNAY-TAUTE;LAUNA;TAUTE;400;3255;3600;3600;3780;1,641;21,579;1140,509;179,151;40283;
LONNYL72MASTA;LIT 400kV N0 2 LONNY-MASTAING;LONNY;MASTA;400;2196;2400;2400;2596;2,374;31,112;1641,942;257,916;10831;
LONNYL72MAZUR;LIT 400kV N0 2 LONNY-MAZURES;LONNY;MAZUR;400;3465;3622;3622;3780;0,325;3,339;128,632;20,205;10831;
LONNYL72MOULA;LIT 400kV N0 2 LONNY-MOULAINE;LONNY;MOULA;400;3465;3622;3622;3780;2,259;29,692;1563,395;245,577;118211;
MARMAL72TABAR;LIT 400kV N0 2 MARMAGNE-TABARDERIE;MARMA;TABAR;400;3465;3622;3622;3780;2,791;30,898;980,641;154,039;36000;
MENUEL72TAUTE;LIT 400kV N0 2 MENUEL-TAUTE;MENUE;TAUTE;400;2662;2878;2878;2996;0,729;9,584;506,516;79,563;14300;
MENUEL72TOLLE;LIT 400kV N0 2 MENUEL-TOLLEVAST;MENUE;TOLLE;400;3465;3622;3622;3780;0,429;4,347;171,743;26,977;36000;
M.SEIL72VIELM;LIT 400kV N0 2 MERY-SUR-SEINE-VIELMOULIN;M.SEI;VIELM;400;2070;2282;2282;2400;3,147;45,696;1812,517;284,709;80781;
MEZE5L72TILL5;LIT 400kV N0 2 MEZEROLLES - TILLEUL;MEZE5;TILL5;400;2200;2300;2300;2400;2,106;21,350;842,184;132,290;58720;
MEZE5L72VLEJU;LIT 400kV N0 2 MEZEROLLES - VILLEJUST;MEZE5;VLEJU;400;3780;3780;3780;4095;1,802;18,299;719,223;112,975;54911;
MORBRL72VLEVA;LIT 400kV N0 2 MORBRAS - VILLEVAUDE;MORBR;VLEVA;400;;;;;0,233;3,897;216,329;33,981;15218;
MOULAL72VIGY;LIT 400kV N0 2 MOULAINE-VIGY;MOULA;2VIGY;400;2070;2272;2272;2410;1,233;16,210;855,725;134,417;52745;
MUHLBL72SIERE;LIT 400kV N0 2 MUHLBACH-SIERENTZ;MUHLB;SIERE;400;2202;2425;2426;2598;1,300;10,700;284,569;44,700;300;
NEOULL72TRANS;LIT 400kV N0 2 NEOULES - TRANS;NEOUL;TRANS;400;2128;2326;2326;2482;1,357;13,765;541,759;85,099;45110;
NEOULL72REALT;LIT 400kV N0 2 NEOULES-REALTOR;NEOUL;REALT;400;2006;2192;2192;2336;2,160;20,427;816,860;128,312;68288;
OUDONL72TAUTE;LIT 400kV N0 2 OUDON - TAUTE;OUDON;TAUTE;400;3900;4050;4050;4200;3,260;42,869;2265,700;355,895;163000;
P.GASL72TERRI;LIT 400kV N0 2 PLESSIS-GASSOT - TERRIER;P.GAS;TERRI;400;2200;2300;2300;2400;0,802;8,904;351,462;55,208;29093;
P.ANDL72ZP.AN;LIT 400kV N0 2 PRAZ-ST-ANDRE - PIQUAGE A LA PRAZ-ST-ANDRE;P.AND;ZP.AN;400;2585;2633;2633;2715;0,003;0,049;1,932;0,303;138;
REALTL72TAVEL;LIT 400kV N0 2 REALTOR - TAVEL;REALT;TAVEL;400;2128;2326;2326;2482;2,731;27,719;1093,632;171,787;91947;
REMISL72TERRI;LIT 400kV N0 2 REMISE - TERRIER;REMIS;TERRI;400;3465;3622;3622;3780;0,576;7,568;398,809;62,645;28730;
ROUGEL72TOURB;LIT 400kV N0 2 ROUGEMONTIER - TOURBE;ROUGE;TOURB;400;3416;3622;3622;3780;1,735;25,184;999,985;157,077;83032;
ROUGEL72TILL5;LIT 400kV N0 2 ROUGEMONTIER-TILLEUL;ROUGE;TILL5;400;2200;2300;2300;2400;1,192;12,086;476,309;74,818;41201;
TAMARL72TAVEL;LIT 400kV N0 2 TAMAREAU - TAVEL;TAMAR;TAVEL;400;4400;4500;4500;4500;2,009;28,503;1077,827;169,305;91000;
TAUTEL72TERR6;LIT 400kV N0 2 TAUTE-TERRETTE;TAUTE;TERR6;400;3465;3622;3622;3780;0,280;3,682;194,600;30,568;13998;
TAVELL72TRI.P;LIT 400kV N0 2 TAVEL - TRICASTIN-POSTE (LE);TAVEL;TRI.P;400;2212;2380;2380;2498;1,294;12,506;495,504;77,834;41878;
TERR6L72TOURB;LIT 400kV N0 2 TERRETTE - TOURBE;TERR6;TOURB;400;3416;3622;3622;3780;1,469;21,342;845,986;132,887;69974;
VERGEL72VLERB;LIT 400kV N0 2 VERGER - VILLERBON;VERGE;VLERB;400;2200;2300;2300;2400;0,806;8,182;321,677;50,529;26822;
ALBERL73G.ILE;LIT 400kV N0 3 ALBERTVILLE - GRANDE-ILE;ALBER;G.ILE;400;1926;2112;2112;2178;1,665;18,949;405,896;63,758;44337;
ARGOEL73TERRI;LIT 400kV N0 3 ARGOEUVES - TERRIER;ARGOE;TERRI;400;1514;1794;1794;2100;2,634;25,809;951,036;149,388;81806;
BRAUDL73CUBNE;LIT 400kV N0 3 BRAUD - CUBNEZAIS;BRAUD;CUBNE;400;3072;3414;3414;3598;0,673;9,771;386,795;60,758;32014;
CANTEL73SAUCA;LIT 400kV N0 3 CANTEGRIT - SAUCATS;CANTE;SAUCA;400;2690;2822;2822;2936;1,942;25,172;762,352;119,750;71813;
CHAFFL73SSV.O;LIT 400kV N0 3 CHAFFARD (LE) - ST-VULBAS-OUEST;CHAFF;SSV.O;400;2300;2400;2400;2400;0,569;5,784;226,912;35,643;18945;
CHESNL73TABAR;LIT 400kV N0 3 CHESNOY (LE) - TABARDERIE;CHESN;TABAR;400;3465;3622;3622;3780;1,838;26,463;1064,985;167,287;29657;
CIROLL73VLEJU;LIT 400kV N0 3 CIROLLIERS-VILLEJUST;CIROL;VLEJU;400;1850;2194;2194;2370;0,928;7,271;243,524;38,253;21490;
COULAL73TRI.P;LIT 400kV N0 3 COULANGE - TRICASTIN-POSTE (LE);COULA;TRI.P;400;2600;2700;2700;2800;1,404;13,770;546,793;85,890;30772;
GEN.PL73VIELM;LIT 400kV N0 3 GENISSIAT-POSTE - VIELMOULIN;GEN.P;VIELM;400;2200;2300;2300;2400;7,590;58,345;1806,382;283,746;79944;
HAVR5L73ROUGE;LIT 400kV N0 3 HAVRE (LE) (POSTE) - ROUGEMONTIER;HAVR5;ROUGE;400;2366;2596;2596;2778;1,684;17,027;631,624;99,215;40976;
LONNYL73MASTA;LIT 400kV N0 3 LONNY-MASTAING;LONNY;MASTA;400;2366;2596;2596;2778;2,361;31,053;1641,215;257,801;80779;
MENUEL73TAUTE;LIT 400kV N0 3 MENUEL-TAUTE;MENUE;TAUTE;400;3465;3622;3622;3780;0,720;9,468;500,400;78,603;36170;
P.GASL73TERRI;LIT 400kV N0 3 PLESSIS-GASSOT - TERRIER;P.GAS;TERRI;400;3465;3622;3622;3780;0,551;7,223;379,203;59,565;27362;
TAVELL73TRI.P;LIT 400kV N0 3 TAVEL - TRICASTIN-POSTE (LE);TAVEL;TRI.P;400;2334;2470;2470;2596;1,686;15,385;649,824;102,074;51028;
BRAUDL74CUBNE;LIT 400kV N0 4 BRAUD - CUBNEZAIS;BRAUD;CUBNE;400;3072;3414;3414;3598;0,674;9,780;387,163;60,815;32045;
CHAFFL74SSV.O;LIT 400kV N0 4 CHAFFARD (LE) - ST-VULBAS-OUEST;CHAFF;SSV.O;400;2300;2450;2450;2600;0,569;5,778;226,734;35,615;20979;
MENUEL74TAUTE;LIT 400kV N0 4 MENUEL-TAUTE;MENUE;TAUTE;400;2200;2300;2300;2400;0,720;9,468;500,400;78,603;70763;
P.GASL74TERRI;LIT 400kV N0 4 PLESSIS-GASSOT - TERRIER;P.GAS;TERRI;400;2200;2300;2300;2400;0,552;7,225;379,350;59,588;27372;
P.GASL74VLEVA;LIT 400kV N0 4 PLESSIS-GASSOT - VILLEVAUDE;P.GAS;VLEVA;400;2200;2300;2300;2400;0,785;8,731;272,521;42,808;25401;
TAVELL74TRI.P;LIT 400kV N0 4 TAVEL - TRICASTIN-POSTE (LE);TAVEL;TRI.P;400;3900;4050;4050;4200;0,589;10,034;555,189;87,209;39048;
TAVELL75TRI.P;LIT 400kV N0 5 TAVEL - TRICASTIN-POSTE (LE);TAVEL;TRI.P;400;3900;4050;4050;4200;0,589;10,025;554,671;87,128;39045;